Time;Voltage
0;1,04
0,01;1,04
0,02;1,04
0,03;1,04
0,04;1,04
0,05;1,04
0,06;1,04
0,07;1,04
0,08;1,04
0,09;1,04
0,1;1,04
0,11;1,04
0,12;1,04
0,13;1,04
0,14;1,04
0,15;1,04
0,16;1,04
0,17;1,04
0,18;1,04
0,19;1,04
0,2;1,04
0,21;1,04
0,22;1,04
0,23;1,04
0,24;1,04
0,25;1,04
0,26;1,04
0,27;1,04
0,28;1,04
0,29;1,04
0,3;1,04
0,31;1,04
0,32;1,04
0,33;1,04
0,34;1,04
0,35;1,04
0,36;1,04
0,37;1,04
0,38;1,04
0,39;1,04
0,4;1,04
0,41;1,04
0,42;1,04
0,43;1,04
0,44;1,04
0,45;1,04
0,46;1,04
0,47;1,04
0,48;1,04
0,49;1,04
0,5;1,04
0,51;1,04
0,52;1,04
0,53;1,04
0,54;1,04
0,55;1,04
0,56;1,04
0,57;1,04
0,58;1,04
0,59;1,04
0,6;1,04
0,61;1,04
0,62;1,04
0,63;1,04
0,64;1,04
0,65;1,04
0,66;1,04
0,67;1,04
0,68;1,04
0,69;1,04
0,7;1,04
0,71;1,04
0,72;1,04
0,73;1,04
0,74;1,04
0,75;1,04
0,76;1,04
0,77;1,04
0,78;1,04
0,79;1,04
0,8;1,04
0,81;1,04
0,82;1,04
0,83;1,04
0,84;1,04
0,85;1,04
0,86;1,04
0,87;1,04
0,88;1,04
0,89;1,04
0,9;1,04
0,91;1,04
0,92;1,04
0,93;1,04
0,94;1,04
0,95;1,04
0,96;1,04
0,97;1,04
0,98;1,04
0,99;1,04
1;1,04
1;0,600250594
1,01;0,599894325
1,02;0,599561648
1,03;0,599251802
1,04;0,598963177
1,05;0,598693435
1,06;0,598439684
1,07;0,598198632
1,08;0,597966709
1,09;0,597740179
1,1;0,597515234
1,11;0,597288083
1,12;0,597055027
1,13;0,596812538
1,14;0,596557322
1,15;0,596286389
1,16;0,595997105
1,17;0,59568724
1,18;0,595355004
1,19;0,594999071
1,2;0,594618584
1,21;0,594213148
1,22;0,593782806
1,23;0,593327997
1,24;0,592849511
1,25;0,592348419
1,26;0,591826006
1,27;0,591283699
1,28;0,590722992
1,29;0,590145378
1,3;0,589552282
1,3;0,967441362
1,31;0,96466301
1,32;0,962455794
1,33;0,960838756
1,34;0,959805015
1,35;0,959332247
1,36;0,959390482
1,37;0,959947225
1,38;0,960970243
1,39;0,962428463
1,4;0,964291507
1,41;0,966528314
1,42;0,969105301
1,43;0,971984393
1,44;0,975121173
1,45;0,978463159
1,46;0,981948949
1,47;0,985509321
1,48;0,989068339
1,49;0,992545784
1,5;0,995860651
1,51;0,998935541
1,52;1,001701553
1,53;1,004103329
1,54;1,006103717
1,55;1,007685853
1,56;1,008854356
1,57;1,009634334
1,58;1,01006829
1,59;1,010211334
1,6;1,010125311
1,61;1,009872673
1,62;1,009510929
1,63;1,00908842
1,64;1,008641919
1,65;1,008196293
1,66;1,00776615
1,67;1,007359098
1,68;1,006980078
1,69;1,006636082
1,7;1,006340002
1,71;1,006113529
1,72;1,005988401
1,73;1,006005656
1,74;1,006212884
1,75;1,006659765
1,76;1,007392408
1,77;1,008447188
1,78;1,009844864
1,79;1,01158577
1,8;1,013646776
1,81;1,015980551
1,82;1,018517435
1,83;1,021170029
1,84;1,023839858
1,85;1,02642541
1,86;1,028830977
1,87;1,030974947
1,88;1,032796522
1,89;1,034259971
1,9;1,035355912
1,91;1,036099572
1,92;1,036526464
1,93;1,03668625
1,94;1,036635834
1,95;1,036432699
1,96;1,036129371
1,97;1,035769613
1,98;1,035386591
1,99;1,035002949
2;1,034632439
2,01;1,034282568
2,02;1,033957675
2,03;1,033661824
2,04;1,033401048
2,05;1,033184623
2,06;1,033025214
2,07;1,032937971
2,08;1,032938778
2,09;1,033041998
2,1;1,0332581
2,11;1,033591583
2,12;1,034039536
2,13;1,034591086
2,14;1,035227836
2,15;1,035925286
2,16;1,036655029
2,17;1,03738746
2,18;1,038094593
2,19;1,038752624
2,2;1,03934387
2,21;1,039857846
2,22;1,040291353
2,23;1,040647639
2,24;1,040934794
2,25;1,0411637
2,26;1,041345866
2,27;1,041491505
2,28;1,04160813
2,29;1,041699851
2,3;1,041767433
2,31;1,041809038
2,32;1,041821468
2,33;1,041801656
2,34;1,041748108
2,35;1,041662034
2,36;1,041547961
2,37;1,041413703
2,38;1,041269705
2,39;1,041127875
2,4;1,041000092
2,41;1,040896617
2,42;1,040824702
2,43;1,040787606
2,44;1,040784169
2,45;1,040809
2,46;1,040853236
2,47;1,040905764
2,48;1,040954693
2,49;1,040988873
2,5;1,040999234
2,51;1,040979769
2,52;1,040928033
2,53;1,040845115
2,54;1,040735124
2,55;1,040604285
2,56;1,040459795
2,57;1,040308628
2,58;1,040156459
2,59;1,040006858
2,6;1,039860856
2,61;1,039716945
2,62;1,039571472
2,63;1,039419382
2,64;1,039255177
2,65;1,039073963
2,66;1,038872416
2,67;1,038649558
2,68;1,038407215
2,69;1,038150112
2,7;1,037885597
2,71;1,037623025
2,72;1,037372902
2,73;1,037145882
2,74;1,036951769
2,75;1,036798611
2,76;1,036692009
2,77;1,036634701
2,78;1,036626442
2,79;1,036664169
2,8;1,036742416
2,81;1,036853891
2,82;1,036990137
2,83;1,037142188
2,84;1,037301151
2,85;1,03745865
2,86;1,037607116
2,87;1,037739918
2,88;1,037851359
2,89;1,037936596
2,9;1,037991517
2,91;1,038012639
2,92;1,037997066
2,93;1,037942528
2,94;1,037847508
2,95;1,037711428
2,96;1,037534875
2,97;1,037319807
2,98;1,037069693
2,99;1,036789562
3;1,036485902
3,01;1,036166434
3,02;1,035839744
3,03;1,035514817
3,04;1,035200514
3,05;1,03490504
3,06;1,034635457
3,07;1,034397292
3,08;1,03419427
3,09;1,034028199
3,1;1,033899
3,11;1,033804874
3,12;1,03374258
3,13;1,03370778
3,14;1,033695417
3,15;1,033700082
3,16;1,033716336
3,17;1,033738965
3,18;1,033763157
3,19;1,0337846
3,2;1,033799516
3,21;1,033804646
3,22;1,033797218
3,23;1,033774919
3,24;1,033735887
3,25;1,033678743
3,26;1,033602655
3,27;1,033507437
3,28;1,033393659
3,29;1,03326274
3,3;1,033117021
3,31;1,032959765
3,32;1,032795092
3,33;1,032627834
3,34;1,032463302
3,35;1,032306996
3,36;1,032164268
3,37;1,032039978
3,38;1,031938156
3,39;1,03186173
3,4;1,03181232
3,41;1,031790128
3,42;1,031793938
3,43;1,03182121
3,44;1,031868268
3,45;1,031930557
3,46;1,032002939
3,47;1,032080016
3,48;1,032156427
3,49;1,032227124
3,5;1,03228759
3,51;1,032333995
3,52;1,0323633
3,53;1,032373291
3,54;1,032362576
3,55;1,032330542
3,56;1,032277301
3,57;1,032203612
3,58;1,032110825
3,59;1,032000808
3,6;1,031875899
3,61;1,031738848
3,62;1,03159276
3,63;1,031441031
3,64;1,031287261
3,65;1,031135158
3,66;1,030988413
3,67;1,030850571
3,68;1,030724885
3,69;1,030614173
3,7;1,030520696
3,71;1,030446048
3,72;1,030391089
3,73;1,030355913
3,74;1,030339864
3,75;1,030341588
3,76;1,030359133
3,77;1,030390067
3,78;1,030431621
3,79;1,030480843
3,8;1,030534738
3,81;1,030590402
3,82;1,030645133
3,83;1,030696517
3,84;1,030742485
3,85;1,030781349
3,86;1,030811816
3,87;1,030832987
3,88;1,03084435
3,89;1,030845759
3,9;1,030837425
3,91;1,030819892
3,92;1,030794023
3,93;1,030760975
3,94;1,030722176
3,95;1,030679283
3,96;1,030634131
3,97;1,030588671
3,98;1,03054489
3,99;1,030504726
4;1,03046997
4,01;1,030442178
4,02;1,030422583
4,03;1,030412032
4,04;1,030410934
4,05;1,030419241
4,06;1,03043646
4,07;1,030461685
4,08;1,030493659
4,09;1,030530856
4,1;1,030571575
4,11;1,030614037
4,12;1,030656481
4,13;1,030697254
4,14;1,030734876
4,15;1,030768102
4,16;1,030795947
4,17;1,030817711
4,18;1,030832973
4,19;1,030841582
4,2;1,030843634
4,21;1,030839447
4,22;1,030829539
4,23;1,030814597
4,24;1,030795457
4,25;1,030773085
4,26;1,030748553
4,27;1,030723018
4,28;1,030697701
4,29;1,030673855
4,3;1,030652737
4,31;1,030635564
4,32;1,030623474
4,33;1,030617486
4,34;1,030618451
4,35;1,030627021
4,36;1,030643612
4,37;1,03066839
4,38;1,030701259
4,39;1,030741864
4,4;1,030789612
4,41;1,0308437
4,42;1,030903148
4,43;1,030966851
4,44;1,03103362
4,45;1,031102235
4,46;1,031171486
4,47;1,031240217
4,48;1,031307359
4,49;1,031371958
4,5;1,031433197
4,51;1,031490412
4,52;1,031543099
4,53;1,03159092
4,54;1,031633709
4,55;1,031671463
4,56;1,031704344
4,57;1,031732668
4,58;1,031756895
4,59;1,031777612
4,6;1,031795516
4,61;1,031811389
4,62;1,031826068
4,63;1,031840417
4,64;1,031855287
4,65;1,031871487
4,66;1,031889748
4,67;1,031910695
4,68;1,03193482
4,69;1,031962467
4,7;1,03199382
4,71;1,032028906
4,72;1,032067597
4,73;1,032109627
4,74;1,032154613
4,75;1,032202078
4,76;1,03225148
4,77;1,032302241
4,78;1,032353769
4,79;1,032405491
4,8;1,032456867
4,81;1,032507413
4,82;1,032556714
4,83;1,032604435
4,84;1,032650328
4,85;1,03269424
4,86;1,032736113
4,87;1,032775988
4,88;1,032813998
4,89;1,032850374
4,9;1,03288543
4,91;1,03291956
4,92;1,032953225
4,93;1,03298694
4,94;1,033021251
4,95;1,03305672
4,96;1,0330939
4,97;1,033133311
4,98;1,033175415
4,99;1,033220597
5;1,033269141
5,01;1,03332122
5,02;1,033376879
5,03;1,033436037
5,04;1,033498483
5,05;1,033563888
5,06;1,033631813
5,07;1,033701729
5,08;1,03377304
5,09;1,0338451
5,1;1,033917246
5,11;1,033988813
5,12;1,034059167
5,13;1,034127718
5,14;1,034193944
5,15;1,034257404
5,16;1,034317752
5,17;1,034374743
5,18;1,034428242
5,19;1,034478226
5,2;1,034524777
5,21;1,034568085
5,22;1,034608433
5,23;1,034646192
5,24;1,034681806
5,25;1,034715772
5,26;1,03474863
5,27;1,034780937
5,28;1,034813252
5,29;1,034846113
5,3;1,03488002
5,31;1,034915417
5,32;1,034952678
5,33;1,034992096
5,34;1,035033875
5,35;1,035078123
5,36;1,035124858
5,37;1,035174007
5,38;1,035225415
5,39;1,035278857
5,4;1,03533405
5,41;1,035390664
5,42;1,035448344
5,43;1,035506719
5,44;1,035565423
5,45;1,035624102
5,46;1,035682432
5,47;1,035740128
5,48;1,035796951
5,49;1,03585272
5,5;1,035907307
5,51;1,035960648
5,52;1,036012738
5,53;1,036063632
5,54;1,036113436
5,55;1,036162306
5,56;1,036210437
5,57;1,03625805
5,58;1,03630539
5,59;1,036352705
5,6;1,03640024
5,61;1,03644822
5,62;1,036496844
5,63;1,036546271
5,64;1,036596613
5,65;1,036647928
5,66;1,036700218
5,67;1,036753427
5,68;1,036807443
5,69;1,036862103
5,7;1,036917201
5,71;1,036972492
5,72;1,037027708
5,73;1,037082566
5,74;1,037136784
5,75;1,037190084
5,76;1,037242211
5,77;1,037292942
5,78;1,037342087
5,79;1,037389506
5,8;1,037435105
5,81;1,037478844
5,82;1,037520737
5,83;1,03756085
5,84;1,0375993
5,85;1,037636248
5,86;1,037671896
5,87;1,037706481
5,88;1,037740263
5,89;1,037773522
5,9;1,037806544
5,91;1,037839612
5,92;1,037873002
5,93;1,037906968
5,94;1,037941738
5,95;1,037977505
5,96;1,038014421
5,97;1,038052595
5,98;1,038092089
5,99;1,038132916
6;1,038175043
6,01;1,038218393
6,02;1,038262848
6,03;1,038308256
6,04;1,038354437
6,05;1,038401189
6,06;1,038448295
6,07;1,038495535
6,08;1,03854269
6,09;1,038589547
6,1;1,038635912
6,11;1,038681608
6,12;1,038726484
6,13;1,03877042
6,14;1,038813323
6,15;1,038855135
6,16;1,038895827
6,17;1,038935403
6,18;1,038973895
6,19;1,03901136
6,2;1,039047877
6,21;1,039083542
6,22;1,039118464
6,23;1,039152757
6,24;1,039186537
6,25;1,039219919
6,26;1,039253007
6,27;1,039285893
6,28;1,039318653
6,29;1,039351343
6,3;1,039384001
6,31;1,039416641
6,32;1,039449257
6,33;1,039481825
6,34;1,039514301
6,35;1,039546629
6,36;1,03957874
6,37;1,039610559
6,38;1,039642009
6,39;1,039673013
6,4;1,0397035
6,41;1,039733406
6,42;1,039762682
6,43;1,039791291
6,44;1,039819214
6,45;1,039846449
6,46;1,039873012
6,47;1,039898938
6,48;1,039924279
6,49;1,039949101
6,5;1,039973486
6,51;1,039997525
6,52;1,040021318
6,53;1,04004497
6,54;1,040068585
6,55;1,040092266
6,56;1,040116107
6,57;1,040140196
6,58;1,040164603
6,59;1,040189386
6,6;1,040214584
6,61;1,040240213
6,62;1,040266273
6,63;1,040292741
6,64;1,040319572
6,65;1,040346705
6,66;1,040374061
6,67;1,040401547
6,68;1,040429056
6,69;1,040456477
6,7;1,040483691
6,71;1,040510582
6,72;1,040537035
6,73;1,04056294
6,74;1,0405882
6,75;1,040612729
6,76;1,040636455
6,77;1,040659324
6,78;1,040681299
6,79;1,040702362
6,8;1,040722512
6,81;1,040741768
6,82;1,040760164
6,83;1,04077775
6,84;1,040794586
6,85;1,040810747
6,86;1,040826311
6,87;1,040841363
6,88;1,040855991
6,89;1,040870279
6,9;1,040884309
6,91;1,040898157
6,92;1,040911889
6,93;1,040925562
6,94;1,040939222
6,95;1,040952901
6,96;1,040966621
6,97;1,040980391
6,98;1,040994207
6,99;1,041008056
7;1,041021917
7,01;1,04103576
7,02;1,041049551
7,03;1,041063252
7,04;1,041076824
7,05;1,041090229
7,06;1,041103431
7,07;1,0411164
7,08;1,041129109
7,09;1,041141538
7,1;1,041153677
7,11;1,04116552
7,12;1,04117707
7,13;1,041188338
7,14;1,04119934
7,15;1,041210099
7,16;1,041220641
7,17;1,041230995
7,18;1,041241193
7,19;1,041251265
7,2;1,04126124
7,21;1,041271142
7,22;1,041280992
7,23;1,041290806
7,24;1,041300589
7,25;1,041310343
7,26;1,041320059
7,27;1,041329722
7,28;1,041339307
7,29;1,041348784
7,3;1,041358118
7,31;1,041367268
7,32;1,041376188
7,33;1,041384834
7,34;1,041393159
7,35;1,04140112
7,36;1,041408675
7,37;1,041415788
7,38;1,041422429
7,39;1,041428575
7,4;1,041434212
7,41;1,041439333
7,42;1,041443941
7,43;1,041448049
7,44;1,041451676
7,45;1,04145485
7,46;1,041457609
7,47;1,041459992
7,48;1,041462047
7,49;1,041463823
7,5;1,041465372
7,51;1,041466747
7,52;1,041467997
7,53;1,041469171
7,54;1,041470313
7,55;1,041471462
7,56;1,041472651
7,57;1,041473905
7,58;1,041475244
7,59;1,041476677
7,6;1,04147821
7,61;1,041479837
7,62;1,041481548
7,63;1,041483326
7,64;1,04148515
7,65;1,041486993
7,66;1,041488827
7,67;1,041490621
7,68;1,041492344
7,69;1,041493964
7,7;1,041495452
7,71;1,041496782
7,72;1,041497929
7,73;1,041498873
7,74;1,041499599
7,75;1,041500096
7,76;1,041500358
7,77;1,041500381
7,78;1,04150017
7,79;1,04149973
7,8;1,04149907
7,81;1,041498202
7,82;1,04149714
7,83;1,041495898
7,84;1,041494492
7,85;1,041492936
7,86;1,041491243
7,87;1,041489425
7,88;1,041487491
7,89;1,041485449
7,9;1,041483302
7,91;1,04148105
7,92;1,041478693
7,93;1,041476226
7,94;1,041473642
7,95;1,041470932
7,96;1,041468088
7,97;1,041465099
7,98;1,041461954
7,99;1,041458643
8;1,041455159
8,01;1,041451493
8,02;1,041447642
8,03;1,041443604
8,04;1,041439379
8,05;1,041434972
8,06;1,041430391
8,07;1,041425645
8,08;1,041420749
8,09;1,041415718
8,1;1,04141057
8,11;1,041405327
8,12;1,041400008
8,13;1,041394635
8,14;1,041389231
8,15;1,041383814
8,16;1,041378405
8,17;1,041373021
8,18;1,041367675
8,19;1,041362381
8,2;1,041357146
8,21;1,041351975
8,22;1,041346868
8,23;1,041341824
8,24;1,041336837
8,25;1,041331896
8,26;1,04132699
8,27;1,041322104
8,28;1,041317221
8,29;1,041312323
8,3;1,041307391
8,31;1,041302407
8,32;1,041297351
8,33;1,041292205
8,34;1,041286954
8,35;1,041281583
8,36;1,04127608
8,37;1,041270436
8,38;1,041264645
8,39;1,041258702
8,4;1,041252608
8,41;1,041246364
8,42;1,041239976
8,43;1,04123345
8,44;1,041226796
8,45;1,041220025
8,46;1,041213149
8,47;1,041206181
8,48;1,041199134
8,49;1,041192021
8,5;1,041184856
8,51;1,041177649
8,52;1,041170411
8,53;1,041163152
8,54;1,04115588
8,55;1,0411486
8,56;1,041141316
8,57;1,041134032
8,58;1,041126748
8,59;1,041119463
8,6;1,041112177
8,61;1,041104887
8,62;1,041097589
8,63;1,041090281
8,64;1,041082959
8,65;1,041075619
8,66;1,04106826
8,67;1,041060879
8,68;1,041053474
8,69;1,041046046
8,7;1,041038595
8,71;1,041031124
8,72;1,041023636
8,73;1,041016135
8,74;1,041008624
8,75;1,041001111
8,76;1,040993601
8,77;1,040986099
8,78;1,040978613
8,79;1,040971146
8,8;1,040963705
8,81;1,040956294
8,82;1,040948916
8,83;1,040941574
8,84;1,040934267
8,85;1,040926995
8,86;1,040919757
8,87;1,040912548
8,88;1,040905366
8,89;1,040898203
8,9;1,040891053
8,91;1,040883909
8,92;1,040876764
8,93;1,040869608
8,94;1,040862434
8,95;1,040855234
8,96;1,040848
8,97;1,040840728
8,98;1,040833411
8,99;1,040826044
9;1,040818627
9,01;1,040811156
9,02;1,040803634
9,03;1,04079606
9,04;1,040788439
9,05;1,040780775
9,06;1,040773074
9,07;1,040765343
9,08;1,040757589
9,09;1,040749821
9,1;1,040742048
9,11;1,040734278
9,12;1,04072652
9,13;1,040718783
9,14;1,040711074
9,15;1,0407034
9,16;1,040695768
9,17;1,040688182
9,18;1,040680647
9,19;1,040673165
9,2;1,040665738
9,21;1,040658367
9,22;1,04065105
9,23;1,040643788
9,24;1,040636576
9,25;1,040629413
9,26;1,040622294
9,27;1,040615217
9,28;1,040608176
9,29;1,040601168
9,3;1,04059419
9,31;1,040587238
9,32;1,040580308
9,33;1,040573398
9,34;1,040566506
9,35;1,040559631
9,36;1,040552772
9,37;1,040545929
9,38;1,040539102
9,39;1,040532292
9,4;1,040525501
9,41;1,04051873
9,42;1,040511981
9,43;1,040505255
9,44;1,040498555
9,45;1,040491883
9,46;1,040485239
9,47;1,040478625
9,48;1,040472041
9,49;1,040465489
9,5;1,040458967
9,51;1,040452475
9,52;1,040446012
9,53;1,040439577
9,54;1,040433167
9,55;1,040426782
9,56;1,040420418
9,57;1,040414074
9,58;1,040407748
9,59;1,040401437
9,6;1,04039514
9,61;1,040388855
9,62;1,040382582
9,63;1,040376321
9,64;1,040370071
9,65;1,040363834
9,66;1,040357611
9,67;1,040351403
9,68;1,040345214
9,69;1,040339046
9,7;1,040332902
9,71;1,040326787
9,72;1,040320705
9,73;1,040314658
9,74;1,040308652
9,75;1,04030269
9,76;1,040296776
9,77;1,040290913
9,78;1,040285104
9,79;1,040279351
9,8;1,040273656
9,81;1,040268021
9,82;1,040262445
9,83;1,04025693
9,84;1,040251473
9,85;1,040246074
9,86;1,040240732
9,87;1,040235443
9,88;1,040230205
9,89;1,040225016
9,9;1,040219872
9,91;1,04021477
9,92;1,040209707
9,93;1,040204679
9,94;1,040199685
9,95;1,040194721
9,96;1,040189785
9,97;1,040184875
9,98;1,04017999
9,99;1,040175129
10;1,040170291
10,01;1,040165475
10,02;1,040160683
10,03;1,040155914
10,04;1,040151171
10,05;1,040146453
10,06;1,040141762
10,07;1,0401371
10,08;1,040132468
10,09;1,040127868
10,1;1,040123301
10,11;1,040118769
10,12;1,040114273
10,13;1,040109814
10,14;1,040105393
10,15;1,040101011
10,16;1,040096667
10,17;1,040092361
10,18;1,040088095
10,19;1,040083868
10,2;1,040079678
10,21;1,040075526
10,22;1,040071412
10,23;1,040067334
10,24;1,040063292
10,25;1,040059286
10,26;1,040055315
10,27;1,040051379
10,28;1,040047479
10,29;1,040043613
10,3;1,040039783
10,31;1,04003599
10,32;1,040032233
10,33;1,040028513
10,34;1,040024832
10,35;1,040021191
10,36;1,04001759
10,37;1,040014031
10,38;1,040010515
10,39;1,040007042
10,4;1,040003614
10,41;1,040000231
10,42;1,039996894
10,43;1,039993603
10,44;1,039990358
10,45;1,039987158
10,46;1,039984003
10,47;1,039980893
10,48;1,039977826
10,49;1,039974801
10,5;1,039971816
10,51;1,039968871
10,52;1,039965963
10,53;1,03996309
10,54;1,039960251
10,55;1,039957444
10,56;1,039954668
10,57;1,03995192
10,58;1,0399492
10,59;1,039946507
10,6;1,039943838
10,61;1,039941195
10,62;1,039938576
10,63;1,039935981
10,64;1,03993341
10,65;1,039930864
10,66;1,039928342
10,67;1,039925847
10,68;1,039923378
10,69;1,039920936
10,7;1,039918524
10,71;1,039916141
10,72;1,039913789
10,73;1,039911469
10,74;1,039909182
10,75;1,03990693
10,76;1,039904712
10,77;1,03990253
10,78;1,039900384
10,79;1,039898275
10,8;1,039896202
10,81;1,039894166
10,82;1,039892166
10,83;1,039890203
10,84;1,039888276
10,85;1,039886384
10,86;1,039884526
10,87;1,039882703
10,88;1,039880914
10,89;1,039879157
10,9;1,039877433
10,91;1,03987574
10,92;1,039874078
10,93;1,039872446
10,94;1,039870845
10,95;1,039869273
10,96;1,039867731
10,97;1,039866218
10,98;1,039864734
10,99;1,03986328
11;1,039861854
11,01;1,039860458
11,02;1,039859091
11,03;1,039857753
11,04;1,039856445
11,05;1,039855166
11,06;1,039853915
11,07;1,039852694
11,08;1,039851501
11,09;1,039850337
11,1;1,039849201
11,11;1,039848092
11,12;1,03984701
11,13;1,039845955
11,14;1,039844925
11,15;1,03984392
11,16;1,039842939
11,17;1,039841982
11,18;1,039841047
11,19;1,039840135
11,2;1,039839244
11,21;1,039838374
11,22;1,039837524
11,23;1,039836695
11,24;1,039835885
11,25;1,039835095
11,26;1,039834325
11,27;1,039833574
11,28;1,039832844
11,29;1,039832133
11,3;1,039831443
11,31;1,039830775
11,32;1,039830127
11,33;1,039829502
11,34;1,039828899
11,35;1,03982832
11,36;1,039827764
11,37;1,039827231
11,38;1,039826723
11,39;1,03982624
11,4;1,039825782
11,41;1,039825348
11,42;1,03982494
11,43;1,039824556
11,44;1,039824197
11,45;1,039823863
11,46;1,039823552
11,47;1,039823265
11,48;1,039823001
11,49;1,039822759
11,5;1,039822539
11,51;1,03982234
11,52;1,039822162
11,53;1,039822003
11,54;1,039821863
11,55;1,039821742
11,56;1,039821638
11,57;1,039821552
11,58;1,039821483
11,59;1,03982143
11,6;1,039821393
11,61;1,039821373
11,62;1,039821367
11,63;1,039821378
11,64;1,039821403
11,65;1,039821444
11,66;1,0398215
11,67;1,039821571
11,68;1,039821657
11,69;1,039821758
11,7;1,039821874
11,71;1,039822005
11,72;1,039822151
11,73;1,039822313
11,74;1,039822488
11,75;1,039822679
11,76;1,039822883
11,77;1,039823102
11,78;1,039823335
11,79;1,039823582
11,8;1,039823842
11,81;1,039824116
11,82;1,039824402
11,83;1,039824701
11,84;1,039825013
11,85;1,039825336
11,86;1,039825672
11,87;1,03982602
11,88;1,039826379
11,89;1,03982675
11,9;1,039827133
11,91;1,039827527
11,92;1,039827933
11,93;1,039828351
11,94;1,03982878
11,95;1,039829221
11,96;1,039829674
11,97;1,039830139
11,98;1,039830616
11,99;1,039831106
12;1,039831607
12,01;1,039832121
12,02;1,039832647
12,03;1,039833185
12,04;1,039833735
12,05;1,039834297
12,06;1,03983487
12,07;1,039835455
12,08;1,039836052
12,09;1,039836659
12,1;1,039837276
12,11;1,039837903
12,12;1,039838541
12,13;1,039839187
12,14;1,039839842
12,15;1,039840505
12,16;1,039841176
12,17;1,039841854
12,18;1,03984254
12,19;1,039843232
12,2;1,03984393
12,21;1,039844634
12,22;1,039845344
12,23;1,03984606
12,24;1,039846781
12,25;1,039847507
12,26;1,039848238
12,27;1,039848975
12,28;1,039849717
12,29;1,039850463
12,3;1,039851215
12,31;1,039851972
12,32;1,039852734
12,33;1,039853502
12,34;1,039854274
12,35;1,039855052
12,36;1,039855836
12,37;1,039856624
12,38;1,039857418
12,39;1,039858218
12,4;1,039859022
12,41;1,039859832
12,42;1,039860647
12,43;1,039861467
12,44;1,039862291
12,45;1,03986312
12,46;1,039863954
12,47;1,039864792
12,48;1,039865635
12,49;1,039866481
12,5;1,039867331
12,51;1,039868185
12,52;1,039869043
12,53;1,039869903
12,54;1,039870768
12,55;1,039871635
12,56;1,039872506
12,57;1,039873379
12,58;1,039874256
12,59;1,039875135
12,6;1,039876017
12,61;1,039876902
12,62;1,03987779
12,63;1,03987868
12,64;1,039879572
12,65;1,039880468
12,66;1,039881365
12,67;1,039882265
12,68;1,039883167
12,69;1,039884071
12,7;1,039884976
12,71;1,039885883
12,72;1,039886792
12,73;1,039887702
12,74;1,039888613
12,75;1,039889525
12,76;1,039890438
12,77;1,039891351
12,78;1,039892264
12,79;1,039893177
12,8;1,03989409
12,81;1,039895002
12,82;1,039895914
12,83;1,039896826
12,84;1,039897736
12,85;1,039898646
12,86;1,039899555
12,87;1,039900462
12,88;1,039901369
12,89;1,039902274
12,9;1,039903179
12,91;1,039904082
12,92;1,039904984
12,93;1,039905886
12,94;1,039906786
12,95;1,039907685
12,96;1,039908584
12,97;1,039909482
12,98;1,039910379
12,99;1,039911275
13;1,03991217
13,01;1,039913065
13,02;1,039913959
13,03;1,039914852
13,04;1,039915744
13,05;1,039916635
13,06;1,039917525
13,07;1,039918414
13,08;1,039919302
13,09;1,039920189
13,1;1,039921074
13,11;1,039921958
13,12;1,03992284
13,13;1,03992372
13,14;1,039924599
13,15;1,039925475
13,16;1,039926349
13,17;1,039927221
13,18;1,03992809
13,19;1,039928957
13,2;1,039929821
13,21;1,039930683
13,22;1,039931542
13,23;1,039932399
13,24;1,039933252
13,25;1,039934103
13,26;1,03993495
13,27;1,039935795
13,28;1,039936637
13,29;1,039937475
13,3;1,039938311
13,31;1,039939144
13,32;1,039939973
13,33;1,039940799
13,34;1,039941622
13,35;1,039942442
13,36;1,039943258
13,37;1,039944071
13,38;1,03994488
13,39;1,039945686
13,4;1,039946488
13,41;1,039947286
13,42;1,039948081
13,43;1,039948871
13,44;1,039949658
13,45;1,039950442
13,46;1,039951221
13,47;1,039951996
13,48;1,039952767
13,49;1,039953534
13,5;1,039954297
13,51;1,039955056
13,52;1,039955811
13,53;1,039956562
13,54;1,039957309
13,55;1,039958052
13,56;1,039958792
13,57;1,039959527
13,58;1,039960258
13,59;1,039960986
13,6;1,039961709
13,61;1,039962429
13,62;1,039963145
13,63;1,039963858
13,64;1,039964566
13,65;1,039965271
13,66;1,039965971
13,67;1,039966668
13,68;1,039967361
13,69;1,03996805
13,7;1,039968735
13,71;1,039969416
13,72;1,039970093
13,73;1,039970766
13,74;1,039971434
13,75;1,039972098
13,76;1,039972758
13,77;1,039973413
13,78;1,039974064
13,79;1,039974711
13,8;1,039975352
13,81;1,039975989
13,82;1,039976622
13,83;1,039977249
13,84;1,039977872
13,85;1,03997849
13,86;1,039979103
13,87;1,039979712
13,88;1,039980316
13,89;1,039980915
13,9;1,039981509
13,91;1,039982098
13,92;1,039982683
13,93;1,039983263
13,94;1,039983838
13,95;1,039984409
13,96;1,039984975
13,97;1,039985536
13,98;1,039986093
13,99;1,039986645
14;1,039987192
14,01;1,039987734
14,02;1,039988273
14,03;1,039988806
14,04;1,039989335
14,05;1,039989859
14,06;1,039990379
14,07;1,039990893
14,08;1,039991404
14,09;1,039991909
14,1;1,03999241
14,11;1,039992907
14,12;1,039993399
14,13;1,039993886
14,14;1,039994369
14,15;1,039994847
14,16;1,03999532
14,17;1,039995789
14,18;1,039996253
14,19;1,039996713
14,2;1,039997168
14,21;1,039997619
14,22;1,039998066
14,23;1,039998507
14,24;1,039998945
14,25;1,039999378
14,26;1,039999807
14,27;1,040000231
14,28;1,040000651
14,29;1,040001066
14,3;1,040001477
14,31;1,040001884
14,32;1,040002286
14,33;1,040002684
14,34;1,040003077
14,35;1,040003466
14,36;1,040003851
14,37;1,040004231
14,38;1,040004606
14,39;1,040004977
14,4;1,040005344
14,41;1,040005706
14,42;1,040006063
14,43;1,040006416
14,44;1,040006765
14,45;1,040007109
14,46;1,040007448
14,47;1,040007783
14,48;1,040008114
14,49;1,04000844
14,5;1,040008762
14,51;1,040009079
14,52;1,040009392
14,53;1,0400097
14,54;1,040010005
14,55;1,040010305
14,56;1,040010601
14,57;1,040010892
14,58;1,04001118
14,59;1,040011463
14,6;1,040011742
14,61;1,040012018
14,62;1,040012289
14,63;1,040012556
14,64;1,040012819
14,65;1,040013079
14,66;1,040013334
14,67;1,040013586
14,68;1,040013833
14,69;1,040014077
14,7;1,040014317
14,71;1,040014553
14,72;1,040014785
14,73;1,040015014
14,74;1,040015238
14,75;1,040015459
14,76;1,040015676
14,77;1,04001589
14,78;1,040016099
14,79;1,040016305
14,8;1,040016507
14,81;1,040016706
14,82;1,0400169
14,83;1,040017091
14,84;1,040017279
14,85;1,040017463
14,86;1,040017643
14,87;1,040017819
14,88;1,040017993
14,89;1,040018162
14,9;1,040018328
14,91;1,040018491
14,92;1,04001865
14,93;1,040018805
14,94;1,040018958
14,95;1,040019106
14,96;1,040019252
14,97;1,040019394
14,98;1,040019532
14,99;1,040019668
15;1,0400198
15,01;1,040019928
15,02;1,040020053
15,03;1,040020176
15,04;1,040020294
15,05;1,04002041
15,06;1,040020522
15,07;1,040020631
15,08;1,040020737
15,09;1,04002084
15,1;1,040020939
15,11;1,040021036
15,12;1,040021129
15,13;1,04002122
15,14;1,040021307
15,15;1,040021391
15,16;1,040021473
15,17;1,040021552
15,18;1,040021627
15,19;1,0400217
15,2;1,04002177
15,21;1,040021837
15,22;1,040021902
15,23;1,040021964
15,24;1,040022023
15,25;1,04002208
15,26;1,040022133
15,27;1,040022185
15,28;1,040022233
15,29;1,04002228
15,3;1,040022323
15,31;1,040022364
15,32;1,040022403
15,33;1,040022439
15,34;1,040022473
15,35;1,040022504
15,36;1,040022533
15,37;1,040022559
15,38;1,040022583
15,39;1,040022605
15,4;1,040022624
15,41;1,040022641
15,42;1,040022655
15,43;1,040022668
15,44;1,040022678
15,45;1,040022685
15,46;1,040022691
15,47;1,040022694
15,48;1,040022695
15,49;1,040022694
15,5;1,04002269
15,51;1,040022685
15,52;1,040022677
15,53;1,040022668
15,54;1,040022656
15,55;1,040022642
15,56;1,040022626
15,57;1,040022609
15,58;1,040022589
15,59;1,040022567
15,6;1,040022544
15,61;1,040022518
15,62;1,040022491
15,63;1,040022462
15,64;1,040022431
15,65;1,040022398
15,66;1,040022363
15,67;1,040022327
15,68;1,040022289
15,69;1,040022249
15,7;1,040022208
15,71;1,040022164
15,72;1,04002212
15,73;1,040022073
15,74;1,040022025
15,75;1,040021976
15,76;1,040021925
15,77;1,040021872
15,78;1,040021818
15,79;1,040021762
15,8;1,040021705
15,81;1,040021647
15,82;1,040021587
15,83;1,040021526
15,84;1,040021463
15,85;1,040021399
15,86;1,040021334
15,87;1,040021267
15,88;1,0400212
15,89;1,040021131
15,9;1,04002106
15,91;1,040020989
15,92;1,040020916
15,93;1,040020842
15,94;1,040020767
15,95;1,040020691
15,96;1,040020614
15,97;1,040020536
15,98;1,040020456
15,99;1,040020376
16;1,040020294
16,01;1,040020211
16,02;1,040020128
16,03;1,040020043
16,04;1,040019957
16,05;1,04001987
16,06;1,040019783
16,07;1,040019694
16,08;1,040019604
16,09;1,040019514
16,1;1,040019422
16,11;1,04001933
16,12;1,040019237
16,13;1,040019143
16,14;1,040019048
16,15;1,040018952
16,16;1,040018856
16,17;1,040018758
16,18;1,04001866
16,19;1,040018562
16,2;1,040018462
16,21;1,040018362
16,22;1,040018262
16,23;1,04001816
16,24;1,040018058
16,25;1,040017956
16,26;1,040017852
16,27;1,040017749
16,28;1,040017644
16,29;1,040017539
16,3;1,040017434
16,31;1,040017328
16,32;1,040017222
16,33;1,040017115
16,34;1,040017007
16,35;1,0400169
16,36;1,040016791
16,37;1,040016683
16,38;1,040016574
16,39;1,040016464
16,4;1,040016354
16,41;1,040016244
16,42;1,040016134
16,43;1,040016023
16,44;1,040015911
16,45;1,0400158
16,46;1,040015688
16,47;1,040015576
16,48;1,040015464
16,49;1,040015351
16,5;1,040015238
16,51;1,040015125
16,52;1,040015012
16,53;1,040014898
16,54;1,040014784
16,55;1,040014671
16,56;1,040014556
16,57;1,040014442
16,58;1,040014328
16,59;1,040014213
16,6;1,040014099
16,61;1,040013984
16,62;1,040013869
16,63;1,040013754
16,64;1,040013639
16,65;1,040013524
16,66;1,040013409
16,67;1,040013294
16,68;1,040013179
16,69;1,040013063
16,7;1,040012948
16,71;1,040012833
16,72;1,040012718
16,73;1,040012602
16,74;1,040012487
16,75;1,040012372
16,76;1,040012257
16,77;1,040012142
16,78;1,040012027
16,79;1,040011912
16,8;1,040011797
16,81;1,040011682
16,82;1,040011568
16,83;1,040011454
16,84;1,040011339
16,85;1,040011225
16,86;1,040011111
16,87;1,040010997
16,88;1,040010884
16,89;1,04001077
16,9;1,040010657
16,91;1,040010544
16,92;1,040010432
16,93;1,040010319
16,94;1,040010207
16,95;1,040010095
16,96;1,040009983
16,97;1,040009871
16,98;1,04000976
16,99;1,040009649
17;1,040009538
17,01;1,040009428
17,02;1,040009318
17,03;1,040009208
17,04;1,040009098
17,05;1,040008989
17,06;1,04000888
17,07;1,040008772
17,08;1,040008663
17,09;1,040008556
17,1;1,040008448
17,11;1,040008341
17,12;1,040008234
17,13;1,040008127
17,14;1,040008021
17,15;1,040007915
17,16;1,04000781
17,17;1,040007705
17,18;1,0400076
17,19;1,040007496
17,2;1,040007392
17,21;1,040007289
17,22;1,040007186
17,23;1,040007083
17,24;1,040006981
17,25;1,040006879
17,26;1,040006778
17,27;1,040006677
17,28;1,040006577
17,29;1,040006477
17,3;1,040006377
17,31;1,040006278
17,32;1,040006179
17,33;1,040006081
17,34;1,040005984
17,35;1,040005886
17,36;1,04000579
17,37;1,040005694
17,38;1,040005598
17,39;1,040005503
17,4;1,040005408
17,41;1,040005314
17,42;1,04000522
17,43;1,040005127
17,44;1,040005034
17,45;1,040004942
17,46;1,04000485
17,47;1,040004759
17,48;1,040004668
17,49;1,040004578
17,5;1,040004489
17,51;1,0400044
17,52;1,040004311
17,53;1,040004223
17,54;1,040004136
17,55;1,040004049
17,56;1,040003963
17,57;1,040003877
17,58;1,040003792
17,59;1,040003707
17,6;1,040003623
17,61;1,04000354
17,62;1,040003457
17,63;1,040003374
17,64;1,040003292
17,65;1,040003211
17,66;1,04000313
17,67;1,04000305
17,68;1,040002971
17,69;1,040002892
17,7;1,040002813
17,71;1,040002735
17,72;1,040002658
17,73;1,040002581
17,74;1,040002505
17,75;1,040002429
17,76;1,040002354
17,77;1,04000228
17,78;1,040002206
17,79;1,040002133
17,8;1,04000206
17,81;1,040001988
17,82;1,040001916
17,83;1,040001845
17,84;1,040001775
17,85;1,040001705
17,86;1,040001636
17,87;1,040001567
17,88;1,040001499
17,89;1,040001432
17,9;1,040001365
17,91;1,040001299
17,92;1,040001233
17,93;1,040001168
17,94;1,040001103
17,95;1,040001039
17,96;1,040000976
17,97;1,040000913
17,98;1,040000851
17,99;1,040000789
18;1,040000728
18,01;1,040000668
18,02;1,040000608
18,03;1,040000549
18,04;1,04000049
18,05;1,040000432
18,06;1,040000374
18,07;1,040000317
18,08;1,040000261
18,09;1,040000205
18,1;1,04000015
18,11;1,040000095
18,12;1,040000041
18,13;1,039999988
18,14;1,039999935
18,15;1,039999883
18,16;1,039999831
18,17;1,03999978
18,18;1,039999729
18,19;1,039999679
18,2;1,03999963
18,21;1,039999581
18,22;1,039999532
18,23;1,039999484
18,24;1,039999437
18,25;1,039999391
18,26;1,039999344
18,27;1,039999299
18,28;1,039999254
18,29;1,039999209
18,3;1,039999165
18,31;1,039999122
18,32;1,039999079
18,33;1,039999037
18,34;1,039998995
18,35;1,039998954
18,36;1,039998913
18,37;1,039998873
18,38;1,039998833
18,39;1,039998794
18,4;1,039998756
18,41;1,039998718
18,42;1,03999868
18,43;1,039998643
18,44;1,039998607
18,45;1,039998571
18,46;1,039998535
18,47;1,0399985
18,48;1,039998466
18,49;1,039998432
18,5;1,039998399
18,51;1,039998366
18,52;1,039998334
18,53;1,039998302
18,54;1,039998271
18,55;1,03999824
18,56;1,039998209
18,57;1,03999818
18,58;1,03999815
18,59;1,039998121
18,6;1,039998093
18,61;1,039998065
18,62;1,039998038
18,63;1,039998011
18,64;1,039997984
18,65;1,039997958
18,66;1,039997933
18,67;1,039997908
18,68;1,039997883
18,69;1,039997859
18,7;1,039997835
18,71;1,039997812
18,72;1,039997789
18,73;1,039997767
18,74;1,039997745
18,75;1,039997724
18,76;1,039997703
18,77;1,039997682
18,78;1,039997662
18,79;1,039997643
18,8;1,039997624
18,81;1,039997605
18,82;1,039997586
18,83;1,039997568
18,84;1,039997551
18,85;1,039997534
18,86;1,039997517
18,87;1,039997501
18,88;1,039997485
18,89;1,03999747
18,9;1,039997455
18,91;1,03999744
18,92;1,039997426
18,93;1,039997412
18,94;1,039997398
18,95;1,039997385
18,96;1,039997373
18,97;1,03999736
18,98;1,039997348
18,99;1,039997337
19;1,039997326
19,01;1,039997315
19,02;1,039997304
19,03;1,039997294
19,04;1,039997285
19,05;1,039997275
19,06;1,039997266
19,07;1,039997258
19,08;1,039997249
19,09;1,039997242
19,1;1,039997234
19,11;1,039997227
19,12;1,03999722
19,13;1,039997213
19,14;1,039997207
19,15;1,039997201
19,16;1,039997196
19,17;1,03999719
19,18;1,039997185
19,19;1,039997181
19,2;1,039997177
19,21;1,039997173
19,22;1,039997169
19,23;1,039997166
19,24;1,039997163
19,25;1,03999716
19,26;1,039997157
19,27;1,039997155
19,28;1,039997153
19,29;1,039997152
19,3;1,03999715
19,31;1,039997149
19,32;1,039997149
19,33;1,039997148
19,34;1,039997148
19,35;1,039997148
19,36;1,039997149
19,37;1,039997149
19,38;1,03999715
19,39;1,039997151
19,4;1,039997153
19,41;1,039997154
19,42;1,039997156
19,43;1,039997158
19,44;1,039997161
19,45;1,039997163
19,46;1,039997166
19,47;1,039997169
19,48;1,039997173
19,49;1,039997176
19,5;1,03999718
19,51;1,039997184
19,52;1,039997188
19,53;1,039997193
19,54;1,039997198
19,55;1,039997203
19,56;1,039997208
19,57;1,039997213
19,58;1,039997219
19,59;1,039997224
19,6;1,03999723
19,61;1,039997236
19,62;1,039997243
19,63;1,039997249
19,64;1,039997256
19,65;1,039997263
19,66;1,03999727
19,67;1,039997277
19,68;1,039997285
19,69;1,039997292
19,7;1,0399973
19,71;1,039997308
19,72;1,039997316
19,73;1,039997325
19,74;1,039997333
19,75;1,039997342
19,76;1,039997351
19,77;1,03999736
19,78;1,039997369
19,79;1,039997378
19,8;1,039997387
19,81;1,039997397
19,82;1,039997407
19,83;1,039997417
19,84;1,039997427
19,85;1,039997437
19,86;1,039997447
19,87;1,039997457
19,88;1,039997468
19,89;1,039997478
19,9;1,039997489
19,91;1,0399975
19,92;1,039997511
19,93;1,039997522
19,94;1,039997534
19,95;1,039997545
19,96;1,039997556
19,97;1,039997568
19,98;1,03999758
19,99;1,039997591
20;1,039997603
20,01;1,039997615
20,02;1,039997627
20,03;1,03999764
20,04;1,039997652
20,05;1,039997664
20,06;1,039997677
20,07;1,039997689
20,08;1,039997702
20,09;1,039997714
20,1;1,039997727
20,11;1,03999774
20,12;1,039997753
20,13;1,039997766
20,14;1,039997779
20,15;1,039997792
20,16;1,039997806
20,17;1,039997819
20,18;1,039997832
20,19;1,039997846
20,2;1,039997859
20,21;1,039997873
20,22;1,039997886
20,23;1,0399979
20,24;1,039997914
20,25;1,039997927
20,26;1,039997941
20,27;1,039997955
20,28;1,039997969
20,29;1,039997983
20,3;1,039997997
20,31;1,039998011
20,32;1,039998025
20,33;1,039998039
20,34;1,039998053
20,35;1,039998067
20,36;1,039998081
20,37;1,039998096
20,38;1,03999811
20,39;1,039998124
20,4;1,039998139
20,41;1,039998153
20,42;1,039998167
20,43;1,039998182
20,44;1,039998196
20,45;1,03999821
20,46;1,039998225
20,47;1,039998239
20,48;1,039998254
20,49;1,039998268
20,5;1,039998283
20,51;1,039998297
20,52;1,039998312
20,53;1,039998326
20,54;1,039998341
20,55;1,039998355
20,56;1,039998369
20,57;1,039998384
20,58;1,039998398
20,59;1,039998413
20,6;1,039998427
20,61;1,039998442
20,62;1,039998456
20,63;1,039998471
20,64;1,039998485
20,65;1,0399985
20,66;1,039998514
20,67;1,039998529
20,68;1,039998543
20,69;1,039998557
20,7;1,039998572
20,71;1,039998586
20,72;1,0399986
20,73;1,039998615
20,74;1,039998629
20,75;1,039998643
20,76;1,039998657
20,77;1,039998672
20,78;1,039998686
20,79;1,0399987
20,8;1,039998714
20,81;1,039998728
20,82;1,039998742
20,83;1,039998756
20,84;1,03999877
20,85;1,039998784
20,86;1,039998798
20,87;1,039998812
20,88;1,039998826
20,89;1,03999884
20,9;1,039998854
20,91;1,039998867
20,92;1,039998881
20,93;1,039998895
20,94;1,039998908
20,95;1,039998922
20,96;1,039998936
20,97;1,039998949
20,98;1,039998962
20,99;1,039998976
21;1,039998989
21,01;1,039999003
21,02;1,039999016
21,03;1,039999029
21,04;1,039999042
21,05;1,039999055
21,06;1,039999068
21,07;1,039999081
21,08;1,039999094
21,09;1,039999107
21,1;1,03999912
21,11;1,039999133
21,12;1,039999146
21,13;1,039999158
21,14;1,039999171
21,15;1,039999184
21,16;1,039999196
21,17;1,039999209
21,18;1,039999221
21,19;1,039999233
21,2;1,039999246
21,21;1,039999258
21,22;1,03999927
21,23;1,039999282
21,24;1,039999294
21,25;1,039999306
21,26;1,039999318
21,27;1,03999933
21,28;1,039999342
21,29;1,039999354
21,3;1,039999365
21,31;1,039999377
21,32;1,039999388
21,33;1,0399994
21,34;1,039999411
21,35;1,039999423
21,36;1,039999434
21,37;1,039999445
21,38;1,039999456
21,39;1,039999467
21,4;1,039999478
21,41;1,039999489
21,42;1,0399995
21,43;1,039999511
21,44;1,039999522
21,45;1,039999532
21,46;1,039999543
21,47;1,039999553
21,48;1,039999564
21,49;1,039999574
21,5;1,039999585
21,51;1,039999595
21,52;1,039999605
21,53;1,039999615
21,54;1,039999625
21,55;1,039999635
21,56;1,039999645
21,57;1,039999655
21,58;1,039999665
21,59;1,039999674
21,6;1,039999684
21,61;1,039999693
21,62;1,039999703
21,63;1,039999712
21,64;1,039999721
21,65;1,039999731
21,66;1,03999974
21,67;1,039999749
21,68;1,039999758
21,69;1,039999767
21,7;1,039999776
21,71;1,039999785
21,72;1,039999793
21,73;1,039999802
21,74;1,03999981
21,75;1,039999819
21,76;1,039999827
21,77;1,039999836
21,78;1,039999844
21,79;1,039999852
21,8;1,03999986
21,81;1,039999868
21,82;1,039999876
21,83;1,039999884
21,84;1,039999892
21,85;1,0399999
21,86;1,039999908
21,87;1,039999915
21,88;1,039999923
21,89;1,03999993
21,9;1,039999938
21,91;1,039999945
21,92;1,039999952
21,93;1,039999959
21,94;1,039999966
21,95;1,039999973
21,96;1,03999998
21,97;1,039999987
21,98;1,039999994
21,99;1,040000001
22;1,040000008
22,01;1,040000014
22,02;1,040000021
22,03;1,040000027
22,04;1,040000033
22,05;1,04000004
22,06;1,040000046
22,07;1,040000052
22,08;1,040000058
22,09;1,040000064
22,1;1,04000007
22,11;1,040000076
22,12;1,040000082
22,13;1,040000088
22,14;1,040000093
22,15;1,040000099
22,16;1,040000105
22,17;1,04000011
22,18;1,040000115
22,19;1,040000121
22,2;1,040000126
22,21;1,040000131
22,22;1,040000136
22,23;1,040000141
22,24;1,040000146
22,25;1,040000151
22,26;1,040000156
22,27;1,040000161
22,28;1,040000166
22,29;1,04000017
22,3;1,040000175
22,31;1,040000179
22,32;1,040000184
22,33;1,040000188
22,34;1,040000193
22,35;1,040000197
22,36;1,040000201
22,37;1,040000205
22,38;1,040000209
22,39;1,040000213
22,4;1,040000217
22,41;1,040000221
22,42;1,040000225
22,43;1,040000229
22,44;1,040000233
22,45;1,040000236
22,46;1,04000024
22,47;1,040000243
22,48;1,040000247
22,49;1,04000025
22,5;1,040000253
22,51;1,040000257
22,52;1,04000026
22,53;1,040000263
22,54;1,040000266
22,55;1,040000269
22,56;1,040000272
22,57;1,040000275
22,58;1,040000278
22,59;1,040000281
22,6;1,040000284
22,61;1,040000286
22,62;1,040000289
22,63;1,040000292
22,64;1,040000294
22,65;1,040000297
22,66;1,040000299
22,67;1,040000301
22,68;1,040000304
22,69;1,040000306
22,7;1,040000308
22,71;1,04000031
22,72;1,040000312
22,73;1,040000314
22,74;1,040000316
22,75;1,040000318
22,76;1,04000032
22,77;1,040000322
22,78;1,040000324
22,79;1,040000326
22,8;1,040000327
22,81;1,040000329
22,82;1,040000331
22,83;1,040000332
22,84;1,040000334
22,85;1,040000335
22,86;1,040000337
22,87;1,040000338
22,88;1,040000339
22,89;1,040000341
22,9;1,040000342
22,91;1,040000343
22,92;1,040000344
22,93;1,040000345
22,94;1,040000346
22,95;1,040000347
22,96;1,040000348
22,97;1,040000349
22,98;1,04000035
22,99;1,040000351
23;1,040000352
23,01;1,040000352
23,02;1,040000353
23,03;1,040000354
23,04;1,040000354
23,05;1,040000355
23,06;1,040000355
23,07;1,040000356
23,08;1,040000356
23,09;1,040000357
23,1;1,040000357
23,11;1,040000358
23,12;1,040000358
23,13;1,040000358
23,14;1,040000358
23,15;1,040000359
23,16;1,040000359
23,17;1,040000359
23,18;1,040000359
23,19;1,040000359
23,2;1,040000359
23,21;1,040000359
23,22;1,040000359
23,23;1,040000359
23,24;1,040000359
23,25;1,040000359
23,26;1,040000359
23,27;1,040000358
23,28;1,040000358
23,29;1,040000358
23,3;1,040000358
23,31;1,040000357
23,32;1,040000357
23,33;1,040000356
23,34;1,040000356
23,35;1,040000356
23,36;1,040000355
23,37;1,040000355
23,38;1,040000354
23,39;1,040000354
23,4;1,040000353
23,41;1,040000352
23,42;1,040000352
23,43;1,040000351
23,44;1,04000035
23,45;1,04000035
23,46;1,040000349
23,47;1,040000348
23,48;1,040000347
23,49;1,040000346
23,5;1,040000346
23,51;1,040000345
23,52;1,040000344
23,53;1,040000343
23,54;1,040000342
23,55;1,040000341
23,56;1,04000034
23,57;1,040000339
23,58;1,040000338
23,59;1,040000337
23,6;1,040000336
23,61;1,040000335
23,62;1,040000334
23,63;1,040000333
23,64;1,040000331
23,65;1,04000033
23,66;1,040000329
23,67;1,040000328
23,68;1,040000327
23,69;1,040000325
23,7;1,040000324
23,71;1,040000323
23,72;1,040000322
23,73;1,04000032
23,74;1,040000319
23,75;1,040000318
23,76;1,040000316
23,77;1,040000315
23,78;1,040000314
23,79;1,040000312
23,8;1,040000311
23,81;1,040000309
23,82;1,040000308
23,83;1,040000306
23,84;1,040000305
23,85;1,040000303
23,86;1,040000302
23,87;1,0400003
23,88;1,040000299
23,89;1,040000297
23,9;1,040000296
23,91;1,040000294
23,92;1,040000293
23,93;1,040000291
23,94;1,04000029
23,95;1,040000288
23,96;1,040000286
23,97;1,040000285
23,98;1,040000283
23,99;1,040000281
24;1,04000028
24,01;1,040000278
24,02;1,040000277
24,03;1,040000275
24,04;1,040000273
24,05;1,040000271
24,06;1,04000027
24,07;1,040000268
24,08;1,040000266
24,09;1,040000265
24,1;1,040000263
24,11;1,040000261
24,12;1,040000259
24,13;1,040000258
24,14;1,040000256
24,15;1,040000254
24,16;1,040000252
24,17;1,040000251
24,18;1,040000249
24,19;1,040000247
24,2;1,040000245
24,21;1,040000244
24,22;1,040000242
24,23;1,04000024
24,24;1,040000238
24,25;1,040000236
24,26;1,040000235
24,27;1,040000233
24,28;1,040000231
24,29;1,040000229
24,3;1,040000227
24,31;1,040000226
24,32;1,040000224
24,33;1,040000222
24,34;1,04000022
24,35;1,040000218
24,36;1,040000216
24,37;1,040000215
24,38;1,040000213
24,39;1,040000211
24,4;1,040000209
24,41;1,040000207
24,42;1,040000206
24,43;1,040000204
24,44;1,040000202
24,45;1,0400002
24,46;1,040000198
24,47;1,040000196
24,48;1,040000195
24,49;1,040000193
24,5;1,040000191
24,51;1,040000189
24,52;1,040000187
24,53;1,040000186
24,54;1,040000184
24,55;1,040000182
24,56;1,04000018
24,57;1,040000178
24,58;1,040000176
24,59;1,040000175
24,6;1,040000173
24,61;1,040000171
24,62;1,040000169
24,63;1,040000167
24,64;1,040000166
24,65;1,040000164
24,66;1,040000162
24,67;1,04000016
24,68;1,040000159
24,69;1,040000157
24,7;1,040000155
24,71;1,040000153
24,72;1,040000152
24,73;1,04000015
24,74;1,040000148
24,75;1,040000146
24,76;1,040000145
24,77;1,040000143
24,78;1,040000141
24,79;1,040000139
24,8;1,040000138
24,81;1,040000136
24,82;1,040000134
24,83;1,040000133
24,84;1,040000131
24,85;1,040000129
24,86;1,040000127
24,87;1,040000126
24,88;1,040000124
24,89;1,040000122
24,9;1,040000121
24,91;1,040000119
24,92;1,040000118
24,93;1,040000116
24,94;1,040000114
24,95;1,040000113
24,96;1,040000111
24,97;1,040000109
24,98;1,040000108
24,99;1,040000106
25;1,040000105
25,01;1,040000103
25,02;1,040000101
25,03;1,0400001
25,04;1,040000098
25,05;1,040000097
25,06;1,040000095
25,07;1,040000094
25,08;1,040000092
25,09;1,040000091
25,1;1,040000089
25,11;1,040000088
25,12;1,040000086
25,13;1,040000085
25,14;1,040000083
25,15;1,040000082
25,16;1,04000008
25,17;1,040000079
25,18;1,040000077
25,19;1,040000076
25,2;1,040000074
25,21;1,040000073
25,22;1,040000071
25,23;1,04000007
25,24;1,040000069
25,25;1,040000067
25,26;1,040000066
25,27;1,040000065
25,28;1,040000063
25,29;1,040000062
25,3;1,04000006
25,31;1,040000059
25,32;1,040000058
25,33;1,040000056
25,34;1,040000055
25,35;1,040000054
25,36;1,040000052
25,37;1,040000051
25,38;1,04000005
25,39;1,040000049
25,4;1,040000047
25,41;1,040000046
25,42;1,040000045
25,43;1,040000044
25,44;1,040000042
25,45;1,040000041
25,46;1,04000004
25,47;1,040000039
25,48;1,040000038
25,49;1,040000036
25,5;1,040000035
25,51;1,040000034
25,52;1,040000033
25,53;1,040000032
25,54;1,040000031
25,55;1,04000003
25,56;1,040000028
25,57;1,040000027
25,58;1,040000026
25,59;1,040000025
25,6;1,040000024
25,61;1,040000023
25,62;1,040000022
25,63;1,040000021
25,64;1,04000002
25,65;1,040000019
25,66;1,040000018
25,67;1,040000017
25,68;1,040000016
25,69;1,040000015
25,7;1,040000014
25,71;1,040000013
25,72;1,040000012
25,73;1,040000011
25,74;1,04000001
25,75;1,040000009
25,76;1,040000008
25,77;1,040000007
25,78;1,040000006
25,79;1,040000005
25,8;1,040000004
25,81;1,040000003
25,82;1,040000003
25,83;1,040000002
25,84;1,040000001
25,85;1,04
25,86;1,039999999
25,87;1,039999998
25,88;1,039999998
25,89;1,039999997
25,9;1,039999996
25,91;1,039999995
25,92;1,039999994
25,93;1,039999994
25,94;1,039999993
25,95;1,039999992
25,96;1,039999991
25,97;1,039999991
25,98;1,03999999
25,99;1,039999989
26;1,039999988
26,01;1,039999988
26,02;1,039999987
26,03;1,039999986
26,04;1,039999986
26,05;1,039999985
26,06;1,039999984
26,07;1,039999984
26,08;1,039999983
26,09;1,039999982
26,1;1,039999982
26,11;1,039999981
26,12;1,03999998
26,13;1,03999998
26,14;1,039999979
26,15;1,039999979
26,16;1,039999978
26,17;1,039999977
26,18;1,039999977
26,19;1,039999976
26,2;1,039999976
26,21;1,039999975
26,22;1,039999975
26,23;1,039999974
26,24;1,039999974
26,25;1,039999973
26,26;1,039999973
26,27;1,039999972
26,28;1,039999972
26,29;1,039999971
26,3;1,039999971
26,31;1,03999997
26,32;1,03999997
26,33;1,039999969
26,34;1,039999969
26,35;1,039999969
26,36;1,039999968
26,37;1,039999968
26,38;1,039999967
26,39;1,039999967
26,4;1,039999967
26,41;1,039999966
26,42;1,039999966
26,43;1,039999965
26,44;1,039999965
26,45;1,039999965
26,46;1,039999964
26,47;1,039999964
26,48;1,039999964
26,49;1,039999963
26,5;1,039999963
26,51;1,039999963
26,52;1,039999962
26,53;1,039999962
26,54;1,039999962
26,55;1,039999962
26,56;1,039999961
26,57;1,039999961
26,58;1,039999961
26,59;1,03999996
26,6;1,03999996
26,61;1,03999996
26,62;1,03999996
26,63;1,039999959
26,64;1,039999959
26,65;1,039999959
26,66;1,039999959
26,67;1,039999959
26,68;1,039999958
26,69;1,039999958
26,7;1,039999958
26,71;1,039999958
26,72;1,039999958
26,73;1,039999957
26,74;1,039999957
26,75;1,039999957
26,76;1,039999957
26,77;1,039999957
26,78;1,039999957
26,79;1,039999957
26,8;1,039999956
26,81;1,039999956
26,82;1,039999956
26,83;1,039999956
26,84;1,039999956
26,85;1,039999956
26,86;1,039999956
26,87;1,039999956
26,88;1,039999956
26,89;1,039999955
26,9;1,039999955
26,91;1,039999955
26,92;1,039999955
26,93;1,039999955
26,94;1,039999955
26,95;1,039999955
26,96;1,039999955
26,97;1,039999955
26,98;1,039999955
26,99;1,039999955
27;1,039999955
27,01;1,039999955
27,02;1,039999955
27,03;1,039999955
27,04;1,039999955
27,05;1,039999955
27,06;1,039999955
27,07;1,039999955
27,08;1,039999955
27,09;1,039999955
27,1;1,039999955
27,11;1,039999955
27,12;1,039999955
27,13;1,039999955
27,14;1,039999955
27,15;1,039999955
27,16;1,039999955
27,17;1,039999955
27,18;1,039999955
27,19;1,039999955
27,2;1,039999955
27,21;1,039999955
27,22;1,039999955
27,23;1,039999955
27,24;1,039999955
27,25;1,039999955
27,26;1,039999956
27,27;1,039999956
27,28;1,039999956
27,29;1,039999956
27,3;1,039999956
27,31;1,039999956
27,32;1,039999956
27,33;1,039999956
27,34;1,039999956
27,35;1,039999956
27,36;1,039999956
27,37;1,039999957
27,38;1,039999957
27,39;1,039999957
27,4;1,039999957
27,41;1,039999957
27,42;1,039999957
27,43;1,039999957
27,44;1,039999957
27,45;1,039999958
27,46;1,039999958
27,47;1,039999958
27,48;1,039999958
27,49;1,039999958
27,5;1,039999958
27,51;1,039999958
27,52;1,039999959
27,53;1,039999959
27,54;1,039999959
27,55;1,039999959
27,56;1,039999959
27,57;1,039999959
27,58;1,039999959
27,59;1,03999996
27,6;1,03999996
27,61;1,03999996
27,62;1,03999996
27,63;1,03999996
27,64;1,039999961
27,65;1,039999961
27,66;1,039999961
27,67;1,039999961
27,68;1,039999961
27,69;1,039999961
27,7;1,039999962
27,71;1,039999962
27,72;1,039999962
27,73;1,039999962
27,74;1,039999962
27,75;1,039999963
27,76;1,039999963
27,77;1,039999963
27,78;1,039999963
27,79;1,039999963
27,8;1,039999964
27,81;1,039999964
27,82;1,039999964
27,83;1,039999964
27,84;1,039999964
27,85;1,039999965
27,86;1,039999965
27,87;1,039999965
27,88;1,039999965
27,89;1,039999965
27,9;1,039999966
27,91;1,039999966
27,92;1,039999966
27,93;1,039999966
27,94;1,039999966
27,95;1,039999967
