Time;Voltage
27,96;1,039999967
27,97;1,039999967
27,98;1,039999967
27,99;1,039999968
28;1,039999968
28,01;1,039999968
28,02;1,039999968
28,03;1,039999968
28,04;1,039999969
28,05;1,039999969
28,06;1,039999969
28,07;1,039999969
28,08;1,03999997
28,09;1,03999997
28,1;1,03999997
28,11;1,03999997
28,12;1,03999997
28,13;1,039999971
28,14;1,039999971
28,15;1,039999971
28,16;1,039999971
28,17;1,039999972
28,18;1,039999972
28,19;1,039999972
28,2;1,039999972
28,21;1,039999972
28,22;1,039999973
28,23;1,039999973
28,24;1,039999973
28,25;1,039999973
28,26;1,039999974
28,27;1,039999974
28,28;1,039999974
28,29;1,039999974
28,3;1,039999975
28,31;1,039999975
28,32;1,039999975
28,33;1,039999975
28,34;1,039999975
28,35;1,039999976
28,36;1,039999976
28,37;1,039999976
28,38;1,039999976
28,39;1,039999977
28,4;1,039999977
28,41;1,039999977
28,42;1,039999977
28,43;1,039999978
28,44;1,039999978
28,45;1,039999978
28,46;1,039999978
28,47;1,039999978
28,48;1,039999979
28,49;1,039999979
28,5;1,039999979
28,51;1,039999979
28,52;1,03999998
28,53;1,03999998
28,54;1,03999998
28,55;1,03999998
28,56;1,03999998
28,57;1,039999981
28,58;1,039999981
28,59;1,039999981
28,6;1,039999981
28,61;1,039999982
28,62;1,039999982
28,63;1,039999982
28,64;1,039999982
28,65;1,039999982
28,66;1,039999983
28,67;1,039999983
28,68;1,039999983
28,69;1,039999983
28,7;1,039999983
28,71;1,039999984
28,72;1,039999984
28,73;1,039999984
28,74;1,039999984
28,75;1,039999985
28,76;1,039999985
28,77;1,039999985
28,78;1,039999985
28,79;1,039999985
28,8;1,039999986
28,81;1,039999986
28,82;1,039999986
28,83;1,039999986
28,84;1,039999986
28,85;1,039999987
28,86;1,039999987
28,87;1,039999987
28,88;1,039999987
28,89;1,039999987
28,9;1,039999988
28,91;1,039999988
28,92;1,039999988
28,93;1,039999988
28,94;1,039999988
28,95;1,039999989
28,96;1,039999989
28,97;1,039999989
28,98;1,039999989
28,99;1,039999989
29;1,03999999
29,01;1,03999999
29,02;1,03999999
29,03;1,03999999
29,04;1,03999999
29,05;1,03999999
29,06;1,039999991
29,07;1,039999991
29,08;1,039999991
29,09;1,039999991
29,1;1,039999991
29,11;1,039999992
29,12;1,039999992
29,13;1,039999992
29,14;1,039999992
29,15;1,039999992
29,16;1,039999992
29,17;1,039999993
29,18;1,039999993
29,19;1,039999993
29,2;1,039999993
29,21;1,039999993
29,22;1,039999993
29,23;1,039999994
29,24;1,039999994
29,25;1,039999994
29,26;1,039999994
29,27;1,039999994
29,28;1,039999994
29,29;1,039999994
29,3;1,039999995
29,31;1,039999995
29,32;1,039999995
29,33;1,039999995
29,34;1,039999995
29,35;1,039999995
29,36;1,039999996
29,37;1,039999996
29,38;1,039999996
29,39;1,039999996
29,4;1,039999996
29,41;1,039999996
29,42;1,039999996
29,43;1,039999997
29,44;1,039999997
29,45;1,039999997
29,46;1,039999997
29,47;1,039999997
29,48;1,039999997
29,49;1,039999997
29,5;1,039999997
29,51;1,039999998
29,52;1,039999998
29,53;1,039999998
29,54;1,039999998
29,55;1,039999998
29,56;1,039999998
29,57;1,039999998
29,58;1,039999998
29,59;1,039999999
29,6;1,039999999
29,61;1,039999999
29,62;1,039999999
29,63;1,039999999
29,64;1,039999999
29,65;1,039999999
29,66;1,039999999
29,67;1,04
29,68;1,04
29,69;1,04
29,7;1,04
29,71;1,04
29,72;1,04
29,73;1,04
29,74;1,04
29,75;1,04
29,76;1,040000001
29,77;1,040000001
29,78;1,040000001
29,79;1,040000001
29,8;1,040000001
29,81;1,040000001
29,82;1,040000001
29,83;1,040000001
29,84;1,040000001
29,85;1,040000001
29,86;1,040000001
29,87;1,040000002
29,88;1,040000002
29,89;1,040000002
29,9;1,040000002
29,91;1,040000002
29,92;1,040000002
29,93;1,040000002
29,94;1,040000002
29,95;1,040000002
29,96;1,040000002
29,97;1,040000002
29,98;1,040000002
29,99;1,040000003
30;1,040000003
30,01;1,040000003
30,02;1,040000003
30,03;1,040000003
30,04;1,040000003
30,05;1,040000003
30,06;1,040000003
30,07;1,040000003
30,08;1,040000003
30,09;1,040000003
30,1;1,040000003
30,11;1,040000003
30,12;1,040000003
30,13;1,040000003
30,14;1,040000004
30,15;1,040000004
30,16;1,040000004
30,17;1,040000004
30,18;1,040000004
30,19;1,040000004
30,2;1,040000004
30,21;1,040000004
30,22;1,040000004
30,23;1,040000004
30,24;1,040000004
30,25;1,040000004
30,26;1,040000004
30,27;1,040000004
30,28;1,040000004
30,29;1,040000004
30,3;1,040000004
30,31;1,040000004
30,32;1,040000004
30,33;1,040000005
30,34;1,040000005
30,35;1,040000005
30,36;1,040000005
30,37;1,040000005
30,38;1,040000005
30,39;1,040000005
30,4;1,040000005
30,41;1,040000005
30,42;1,040000005
30,43;1,040000005
30,44;1,040000005
30,45;1,040000005
30,46;1,040000005
30,47;1,040000005
30,48;1,040000005
30,49;1,040000005
30,5;1,040000005
30,51;1,040000005
30,52;1,040000005
30,53;1,040000005
30,54;1,040000005
30,55;1,040000005
30,56;1,040000005
30,57;1,040000005
30,58;1,040000005
30,59;1,040000005
30,6;1,040000005
30,61;1,040000005
30,62;1,040000005
30,63;1,040000005
30,64;1,040000005
30,65;1,040000005
30,66;1,040000005
30,67;1,040000005
30,68;1,040000006
30,69;1,040000006
30,7;1,040000006
30,71;1,040000006
30,72;1,040000006
30,73;1,040000006
30,74;1,040000006
30,75;1,040000006
30,76;1,040000006
30,77;1,040000006
30,78;1,040000006
30,79;1,040000006
30,8;1,040000006
30,81;1,040000006
30,82;1,040000006
30,83;1,040000006
30,84;1,040000006
30,85;1,040000006
30,86;1,040000006
30,87;1,040000006
30,88;1,040000006
30,89;1,040000006
30,9;1,040000006
30,91;1,040000006
30,92;1,040000006
30,93;1,040000006
30,94;1,040000006
30,95;1,040000006
30,96;1,040000006
30,97;1,040000006
30,98;1,040000006
30,99;1,040000006
31;1,040000006
31,01;1,040000006
31,02;1,040000006
31,03;1,040000006
31,04;1,040000006
31,05;1,040000006
31,06;1,040000006
31,07;1,040000006
31,08;1,040000006
31,09;1,040000006
31,1;1,040000006
31,11;1,040000006
31,12;1,040000006
31,13;1,040000006
31,14;1,040000006
31,15;1,040000006
31,16;1,040000006
31,17;1,040000006
31,18;1,040000006
31,19;1,040000006
31,2;1,040000006
31,21;1,040000005
31,22;1,040000005
31,23;1,040000005
31,24;1,040000005
31,25;1,040000005
31,26;1,040000005
31,27;1,040000005
31,28;1,040000005
31,29;1,040000005
31,3;1,040000005
31,31;1,040000005
31,32;1,040000005
31,33;1,040000005
31,34;1,040000005
31,35;1,040000005
31,36;1,040000005
31,37;1,040000005
31,38;1,040000005
31,39;1,040000005
31,4;1,040000005
31,41;1,040000005
31,42;1,040000005
31,43;1,040000005
31,44;1,040000005
31,45;1,040000005
31,46;1,040000005
31,47;1,040000005
31,48;1,040000005
31,49;1,040000005
31,5;1,040000005
31,51;1,040000005
31,52;1,040000005
31,53;1,040000005
31,54;1,040000005
31,55;1,040000005
31,56;1,040000005
31,57;1,040000005
31,58;1,040000005
31,59;1,040000005
31,6;1,040000005
31,61;1,040000005
31,62;1,040000005
31,63;1,040000005
31,64;1,040000005
31,65;1,040000005
31,66;1,040000005
31,67;1,040000005
31,68;1,040000005
31,69;1,040000005
31,7;1,040000004
31,71;1,040000004
31,72;1,040000004
31,73;1,040000004
31,74;1,040000004
31,75;1,040000004
31,76;1,040000004
31,77;1,040000004
31,78;1,040000004
31,79;1,040000004
31,8;1,040000004
31,81;1,040000004
31,82;1,040000004
31,83;1,040000004
31,84;1,040000004
31,85;1,040000004
31,86;1,040000004
31,87;1,040000004
31,88;1,040000004
31,89;1,040000004
31,9;1,040000004
31,91;1,040000004
31,92;1,040000004
31,93;1,040000004
31,94;1,040000004
31,95;1,040000004
31,96;1,040000004
31,97;1,040000004
31,98;1,040000004
31,99;1,040000004
32;1,040000004
32,01;1,040000004
32,02;1,040000004
32,03;1,040000004
32,04;1,040000004
32,05;1,040000004
32,06;1,040000003
32,07;1,040000003
32,08;1,040000003
32,09;1,040000003
32,1;1,040000003
32,11;1,040000003
32,12;1,040000003
32,13;1,040000003
32,14;1,040000003
32,15;1,040000003
32,16;1,040000003
32,17;1,040000003
32,18;1,040000003
32,19;1,040000003
32,2;1,040000003
32,21;1,040000003
32,22;1,040000003
32,23;1,040000003
32,24;1,040000003
32,25;1,040000003
32,26;1,040000003
32,27;1,040000003
32,28;1,040000003
32,29;1,040000003
32,3;1,040000003
32,31;1,040000003
32,32;1,040000003
32,33;1,040000003
32,34;1,040000003
32,35;1,040000003
32,36;1,040000003
32,37;1,040000003
32,38;1,040000003
32,39;1,040000003
32,4;1,040000003
32,41;1,040000002
32,42;1,040000002
32,43;1,040000002
32,44;1,040000002
32,45;1,040000002
32,46;1,040000002
32,47;1,040000002
32,48;1,040000002
32,49;1,040000002
32,5;1,040000002
32,51;1,040000002
32,52;1,040000002
32,53;1,040000002
32,54;1,040000002
32,55;1,040000002
32,56;1,040000002
32,57;1,040000002
32,58;1,040000002
32,59;1,040000002
32,6;1,040000002
32,61;1,040000002
32,62;1,040000002
32,63;1,040000002
32,64;1,040000002
32,65;1,040000002
32,66;1,040000002
32,67;1,040000002
32,68;1,040000002
32,69;1,040000002
32,7;1,040000002
32,71;1,040000002
32,72;1,040000002
32,73;1,040000002
32,74;1,040000002
32,75;1,040000002
32,76;1,040000002
32,77;1,040000002
32,78;1,040000002
32,79;1,040000001
32,8;1,040000001
32,81;1,040000001
32,82;1,040000001
32,83;1,040000001
32,84;1,040000001
32,85;1,040000001
32,86;1,040000001
32,87;1,040000001
32,88;1,040000001
32,89;1,040000001
32,9;1,040000001
32,91;1,040000001
32,92;1,040000001
32,93;1,040000001
32,94;1,040000001
32,95;1,040000001
32,96;1,040000001
32,97;1,040000001
32,98;1,040000001
32,99;1,040000001
33;1,040000001
33,01;1,040000001
33,02;1,040000001
33,03;1,040000001
33,04;1,040000001
33,05;1,040000001
33,06;1,040000001
33,07;1,040000001
33,08;1,040000001
33,09;1,040000001
33,1;1,040000001
33,11;1,040000001
33,12;1,040000001
33,13;1,040000001
33,14;1,040000001
33,15;1,040000001
33,16;1,040000001
33,17;1,040000001
33,18;1,040000001
33,19;1,040000001
33,2;1,040000001
33,21;1,040000001
33,22;1,040000001
33,23;1,040000001
33,24;1,040000001
33,25;1,040000001
33,26;1,04
33,27;1,04
33,28;1,04
33,29;1,04
33,3;1,04
33,31;1,04
33,32;1,04
33,33;1,04
33,34;1,04
33,35;1,04
33,36;1,04
33,37;1,04
33,38;1,04
33,39;1,04
33,4;1,04
33,41;1,04
33,42;1,04
33,43;1,04
33,44;1,04
33,45;1,04
33,46;1,04
33,47;1,04
33,48;1,04
33,49;1,04
33,5;1,04
33,51;1,04
33,52;1,04
33,53;1,04
33,54;1,04
33,55;1,04
33,56;1,04
33,57;1,04
33,58;1,04
33,59;1,04
33,6;1,04
33,61;1,04
33,62;1,04
33,63;1,04
33,64;1,04
33,65;1,04
33,66;1,04
33,67;1,04
33,68;1,04
33,69;1,04
33,7;1,04
33,71;1,04
33,72;1,04
33,73;1,04
33,74;1,04
33,75;1,04
33,76;1,04
33,77;1,04
33,78;1,04
33,79;1,04
33,8;1,04
33,81;1,04
33,82;1,04
33,83;1,04
33,84;1,04
33,85;1,04
33,86;1,04
33,87;1,04
33,88;1,04
33,89;1,04
33,9;1,04
33,91;1,04
33,92;1,04
33,93;1,04
33,94;1,04
33,95;1,04
33,96;1,04
33,97;1,04
33,98;1,04
33,99;1,04
34;1,04
34,01;1,04
34,02;1,04
34,03;1,04
34,04;1,04
34,05;1,04
34,06;1,04
34,07;1,04
34,08;1,039999999
34,09;1,039999999
34,1;1,039999999
34,11;1,039999999
34,12;1,039999999
34,13;1,039999999
34,14;1,039999999
34,15;1,039999999
34,16;1,039999999
34,17;1,039999999
34,18;1,039999999
34,19;1,039999999
34,2;1,039999999
34,21;1,039999999
34,22;1,039999999
34,23;1,039999999
34,24;1,039999999
34,25;1,039999999
34,26;1,039999999
34,27;1,039999999
34,28;1,039999999
34,29;1,039999999
34,3;1,039999999
34,31;1,039999999
34,32;1,039999999
34,33;1,039999999
34,34;1,039999999
34,35;1,039999999
34,36;1,039999999
34,37;1,039999999
34,38;1,039999999
34,39;1,039999999
34,4;1,039999999
34,41;1,039999999
34,42;1,039999999
34,43;1,039999999
34,44;1,039999999
34,45;1,039999999
34,46;1,039999999
34,47;1,039999999
34,48;1,039999999
34,49;1,039999999
34,5;1,039999999
34,51;1,039999999
34,52;1,039999999
34,53;1,039999999
34,54;1,039999999
34,55;1,039999999
34,56;1,039999999
34,57;1,039999999
34,58;1,039999999
34,59;1,039999999
34,6;1,039999999
34,61;1,039999999
34,62;1,039999999
34,63;1,039999999
34,64;1,039999999
34,65;1,039999999
34,66;1,039999999
34,67;1,039999999
34,68;1,039999999
34,69;1,039999999
34,7;1,039999999
34,71;1,039999999
34,72;1,039999999
34,73;1,039999999
34,74;1,039999999
34,75;1,039999999
34,76;1,039999999
34,77;1,039999999
34,78;1,039999999
34,79;1,039999999
34,8;1,039999999
34,81;1,039999999
34,82;1,039999999
34,83;1,039999999
34,84;1,039999999
34,85;1,039999999
34,86;1,039999999
34,87;1,039999999
34,88;1,039999999
34,89;1,039999999
34,9;1,039999999
34,91;1,039999999
34,92;1,039999999
34,93;1,039999999
34,94;1,039999999
34,95;1,039999999
34,96;1,039999999
34,97;1,039999999
34,98;1,039999999
34,99;1,039999999
35;1,039999999
35,01;1,039999999
35,02;1,039999999
35,03;1,039999999
35,04;1,039999999
35,05;1,039999999
35,06;1,039999999
35,07;1,039999999
35,08;1,039999999
35,09;1,039999999
35,1;1,039999999
35,11;1,039999999
35,12;1,039999999
35,13;1,039999999
35,14;1,039999999
35,15;1,039999999
35,16;1,039999999
35,17;1,039999999
35,18;1,039999999
35,19;1,039999999
35,2;1,039999999
35,21;1,039999999
35,22;1,039999999
35,23;1,039999999
35,24;1,039999999
35,25;1,039999999
35,26;1,039999999
35,27;1,039999999
35,28;1,039999999
35,29;1,039999999
35,3;1,039999999
35,31;1,039999999
35,32;1,039999999
35,33;1,039999999
35,34;1,039999999
35,35;1,039999999
35,36;1,039999999
35,37;1,039999999
35,38;1,039999999
35,39;1,039999999
35,4;1,039999999
35,41;1,039999999
35,42;1,039999999
35,43;1,039999999
35,44;1,039999999
35,45;1,039999999
35,46;1,039999999
35,47;1,039999999
35,48;1,039999999
35,49;1,039999999
35,5;1,039999999
35,51;1,039999999
35,52;1,039999999
35,53;1,039999999
35,54;1,039999999
35,55;1,039999999
35,56;1,039999999
35,57;1,039999999
35,58;1,039999999
35,59;1,039999999
35,6;1,039999999
35,61;1,039999999
35,62;1,039999999
35,63;1,039999999
35,64;1,039999999
35,65;1,039999999
35,66;1,039999999
35,67;1,039999999
35,68;1,039999999
35,69;1,039999999
35,7;1,039999999
35,71;1,039999999
35,72;1,039999999
35,73;1,039999999
35,74;1,039999999
35,75;1,039999999
35,76;1,04
35,77;1,04
35,78;1,04
35,79;1,04
35,8;1,04
35,81;1,04
35,82;1,04
35,83;1,04
35,84;1,04
35,85;1,04
35,86;1,04
35,87;1,04
35,88;1,04
35,89;1,04
35,9;1,04
35,91;1,04
35,92;1,04
35,93;1,04
35,94;1,04
35,95;1,04
35,96;1,04
35,97;1,04
35,98;1,04
35,99;1,04
36;1,04
36,01;1,04
36,02;1,04
36,03;1,04
36,04;1,04
36,05;1,04
36,06;1,04
36,07;1,04
36,08;1,04
36,09;1,04
36,1;1,04
36,11;1,04
36,12;1,04
36,13;1,04
36,14;1,04
36,15;1,04
36,16;1,04
36,17;1,04
36,18;1,04
36,19;1,04
36,2;1,04
36,21;1,04
36,22;1,04
36,23;1,04
36,24;1,04
36,25;1,04
36,26;1,04
36,27;1,04
36,28;1,04
36,29;1,04
36,3;1,04
36,31;1,04
36,32;1,04
36,33;1,04
36,34;1,04
36,35;1,04
36,36;1,04
36,37;1,04
36,38;1,04
36,39;1,04
36,4;1,04
36,41;1,04
36,42;1,04
36,43;1,04
36,44;1,04
36,45;1,04
36,46;1,04
36,47;1,04
36,48;1,04
36,49;1,04
36,5;1,04
36,51;1,04
36,52;1,04
36,53;1,04
36,54;1,04
36,55;1,04
36,56;1,04
36,57;1,04
36,58;1,04
36,59;1,04
36,6;1,04
36,61;1,04
36,62;1,04
36,63;1,04
36,64;1,04
36,65;1,04
36,66;1,04
36,67;1,04
36,68;1,04
36,69;1,04
36,7;1,04
36,71;1,04
36,72;1,04
36,73;1,04
36,74;1,04
36,75;1,04
36,76;1,04
36,77;1,04
36,78;1,04
36,79;1,04
36,8;1,04
36,81;1,04
36,82;1,04
36,83;1,04
36,84;1,04
36,85;1,04
36,86;1,04
36,87;1,04
36,88;1,04
36,89;1,04
36,9;1,04
36,91;1,04
36,92;1,04
36,93;1,04
36,94;1,04
36,95;1,04
36,96;1,04
36,97;1,04
36,98;1,04
36,99;1,04
37;1,04
37,01;1,04
37,02;1,04
37,03;1,04
37,04;1,04
37,05;1,04
37,06;1,04
37,07;1,04
37,08;1,04
37,09;1,04
37,1;1,04
37,11;1,04
37,12;1,04
37,13;1,04
37,14;1,04
37,15;1,04
37,16;1,04
37,17;1,04
37,18;1,04
37,19;1,04
37,2;1,04
37,21;1,04
37,22;1,04
37,23;1,04
37,24;1,04
37,25;1,04
37,26;1,04
37,27;1,04
37,28;1,04
37,29;1,04
37,3;1,04
37,31;1,04
37,32;1,04
37,33;1,04
37,34;1,04
37,35;1,04
37,36;1,04
37,37;1,04
37,38;1,04
37,39;1,04
37,4;1,04
37,41;1,04
37,42;1,04
37,43;1,04
37,44;1,04
37,45;1,04
37,46;1,04
37,47;1,04
37,48;1,04
37,49;1,04
37,5;1,04
37,51;1,04
37,52;1,04
37,53;1,04
37,54;1,04
37,55;1,04
37,56;1,04
37,57;1,04
37,58;1,04
37,59;1,04
37,6;1,04
37,61;1,04
37,62;1,04
37,63;1,04
37,64;1,04
37,65;1,04
37,66;1,04
37,67;1,04
37,68;1,04
37,69;1,04
37,7;1,04
37,71;1,04
37,72;1,04
37,73;1,04
37,74;1,04
37,75;1,04
37,76;1,04
37,77;1,04
37,78;1,04
37,79;1,04
37,8;1,04
37,81;1,04
37,82;1,04
37,83;1,04
37,84;1,04
37,85;1,04
37,86;1,04
37,87;1,04
37,88;1,04
37,89;1,04
37,9;1,04
37,91;1,04
37,92;1,04
37,93;1,04
37,94;1,04
37,95;1,04
37,96;1,04
37,97;1,04
37,98;1,04
37,99;1,04
38;1,04
38,01;1,04
38,02;1,04
38,03;1,04
38,04;1,04
38,05;1,04
38,06;1,04
38,07;1,04
38,08;1,04
38,09;1,04
38,1;1,04
38,11;1,04
38,12;1,04
38,13;1,04
38,14;1,04
38,15;1,04
38,16;1,04
38,17;1,04
38,18;1,04
38,19;1,04
38,2;1,04
38,21;1,04
38,22;1,04
38,23;1,04
38,24;1,04
38,25;1,04
38,26;1,04
38,27;1,04
38,28;1,04
38,29;1,04
38,3;1,04
38,31;1,04
38,32;1,04
38,33;1,04
38,34;1,04
38,35;1,04
38,36;1,04
38,37;1,04
38,38;1,04
38,39;1,04
38,4;1,04
38,41;1,04
38,42;1,04
38,43;1,04
38,44;1,04
38,45;1,04
38,46;1,04
38,47;1,04
38,48;1,04
38,49;1,04
38,5;1,04
38,51;1,04
38,52;1,04
38,53;1,04
38,54;1,04
38,55;1,04
38,56;1,04
38,57;1,04
38,58;1,04
38,59;1,04
38,6;1,04
38,61;1,04
38,62;1,04
38,63;1,04
38,64;1,04
38,65;1,04
38,66;1,04
38,67;1,04
38,68;1,04
38,69;1,04
38,7;1,04
38,71;1,04
38,72;1,04
38,73;1,04
38,74;1,04
38,75;1,04
38,76;1,04
38,77;1,04
38,78;1,04
38,79;1,04
38,8;1,04
38,81;1,04
38,82;1,04
38,83;1,04
38,84;1,04
38,85;1,04
38,86;1,04
38,87;1,04
38,88;1,04
38,89;1,04
38,9;1,04
38,91;1,04
38,92;1,04
38,93;1,04
38,94;1,04
38,95;1,04
38,96;1,04
38,97;1,04
38,98;1,04
38,99;1,04
39;1,04
39,01;1,04
39,02;1,04
39,03;1,04
39,04;1,04
39,05;1,04
39,06;1,04
39,07;1,04
39,08;1,04
39,09;1,04
39,1;1,04
39,11;1,04
39,12;1,04
39,13;1,04
39,14;1,04
39,15;1,04
39,16;1,04
39,17;1,04
39,18;1,04
39,19;1,04
39,2;1,04
39,21;1,04
39,22;1,04
39,23;1,04
39,24;1,04
39,25;1,04
39,26;1,04
39,27;1,04
39,28;1,04
39,29;1,04
39,3;1,04
39,31;1,04
39,32;1,04
39,33;1,04
39,34;1,04
39,35;1,04
39,36;1,04
39,37;1,04
39,38;1,04
39,39;1,04
39,4;1,04
39,41;1,04
39,42;1,04
39,43;1,04
39,44;1,04
39,45;1,04
39,46;1,04
39,47;1,04
39,48;1,04
39,49;1,04
39,5;1,04
39,51;1,04
39,52;1,04
39,53;1,04
39,54;1,04
39,55;1,04
39,56;1,04
39,57;1,04
39,58;1,04
39,59;1,04
39,6;1,04
39,61;1,04
39,62;1,04
39,63;1,04
39,64;1,04
39,65;1,04
39,66;1,04
39,67;1,04
39,68;1,04
39,69;1,04
39,7;1,04
39,71;1,04
39,72;1,04
39,73;1,04
39,74;1,04
39,75;1,04
39,76;1,04
39,77;1,04
39,78;1,04
39,79;1,04
39,8;1,04
39,81;1,04
39,82;1,04
39,83;1,04
39,84;1,04
39,85;1,04
39,86;1,04
39,87;1,04
39,88;1,04
39,89;1,04
39,9;1,04
39,91;1,04
39,92;1,04
39,93;1,04
39,94;1,04
39,95;1,04
39,96;1,04
39,97;1,04
39,98;1,04
39,99;1,04
40;1,04
40,01;1,04
40,02;1,04
40,03;1,04
40,04;1,04
40,05;1,04
40,06;1,04
40,07;1,04
40,08;1,04
40,09;1,04
40,1;1,04
40,11;1,04
40,12;1,04
40,13;1,04
40,14;1,04
40,15;1,04
40,16;1,04
40,17;1,04
40,18;1,04
40,19;1,04
40,2;1,04
40,21;1,04
40,22;1,04
40,23;1,04
40,24;1,04
40,25;1,04
40,26;1,04
40,27;1,04
40,28;1,04
40,29;1,04
40,3;1,04
40,31;1,04
40,32;1,04
40,33;1,04
40,34;1,04
40,35;1,04
40,36;1,04
40,37;1,04
40,38;1,04
40,39;1,04
40,4;1,04
40,41;1,04
40,42;1,04
40,43;1,04
40,44;1,04
40,45;1,04
40,46;1,04
40,47;1,04
40,48;1,04
40,49;1,04
40,5;1,04
40,51;1,04
40,52;1,04
40,53;1,04
40,54;1,04
40,55;1,04
40,56;1,04
40,57;1,04
40,58;1,04
40,59;1,04
40,6;1,04
40,61;1,04
40,62;1,04
40,63;1,04
40,64;1,04
40,65;1,04
40,66;1,04
40,67;1,04
40,68;1,04
40,69;1,04
40,7;1,04
40,71;1,04
40,72;1,04
40,73;1,04
40,74;1,04
40,75;1,04
40,76;1,04
40,77;1,04
40,78;1,04
40,79;1,04
40,8;1,04
40,81;1,04
40,82;1,04
40,83;1,04
40,84;1,04
40,85;1,04
40,86;1,04
40,87;1,04
40,88;1,04
40,89;1,04
40,9;1,04
40,91;1,04
40,92;1,04
40,93;1,04
40,94;1,04
40,95;1,04
40,96;1,04
40,97;1,04
40,98;1,04
40,99;1,04
41;1,04
41,01;1,04
41,02;1,04
41,03;1,04
41,04;1,04
41,05;1,04
41,06;1,04
41,07;1,04
41,08;1,04
41,09;1,04
41,1;1,04
41,11;1,04
41,12;1,04
41,13;1,04
41,14;1,04
41,15;1,04
41,16;1,04
41,17;1,04
41,18;1,04
41,19;1,04
41,2;1,04
41,21;1,04
41,22;1,04
41,23;1,04
41,24;1,04
41,25;1,04
41,26;1,04
41,27;1,04
41,28;1,04
41,29;1,04
41,3;1,04
41,31;1,04
41,32;1,04
41,33;1,04
41,34;1,04
41,35;1,04
41,36;1,04
41,37;1,04
41,38;1,04
41,39;1,04
41,4;1,04
41,41;1,04
41,42;1,04
41,43;1,04
41,44;1,04
41,45;1,04
41,46;1,04
41,47;1,04
41,48;1,04
41,49;1,04
41,5;1,04
41,51;1,04
41,52;1,04
41,53;1,04
41,54;1,04
41,55;1,04
41,56;1,04
41,57;1,04
41,58;1,04
41,59;1,04
41,6;1,04
41,61;1,04
41,62;1,04
41,63;1,04
41,64;1,04
41,65;1,04
41,66;1,04
41,67;1,04
41,68;1,04
41,69;1,04
41,7;1,04
41,71;1,04
41,72;1,04
41,73;1,04
41,74;1,04
41,75;1,04
41,76;1,04
41,77;1,04
41,78;1,04
41,79;1,04
41,8;1,04
41,81;1,04
41,82;1,04
41,83;1,04
41,84;1,04
41,85;1,04
41,86;1,04
41,87;1,04
41,88;1,04
41,89;1,04
41,9;1,04
41,91;1,04
41,92;1,04
41,93;1,04
41,94;1,04
41,95;1,04
41,96;1,04
41,97;1,04
41,98;1,04
41,99;1,04
42;1,04
42,01;1,04
42,02;1,04
42,03;1,04
42,04;1,04
42,05;1,04
42,06;1,04
42,07;1,04
42,08;1,04
42,09;1,04
42,1;1,04
42,11;1,04
42,12;1,04
42,13;1,04
42,14;1,04
42,15;1,04
42,16;1,04
42,17;1,04
42,18;1,04
42,19;1,04
42,2;1,04
42,21;1,04
42,22;1,04
42,23;1,04
42,24;1,04
42,25;1,04
42,26;1,04
42,27;1,04
42,28;1,04
42,29;1,04
42,3;1,04
42,31;1,04
42,32;1,04
42,33;1,04
42,34;1,04
42,35;1,04
42,36;1,04
42,37;1,04
42,38;1,04
42,39;1,04
42,4;1,04
42,41;1,04
42,42;1,04
42,43;1,04
42,44;1,04
42,45;1,04
42,46;1,04
42,47;1,04
42,48;1,04
42,49;1,04
42,5;1,04
42,51;1,04
42,52;1,04
42,53;1,04
42,54;1,04
42,55;1,04
42,56;1,04
42,57;1,04
42,58;1,04
42,59;1,04
42,6;1,04
42,61;1,04
42,62;1,04
42,63;1,04
42,64;1,04
42,65;1,04
42,66;1,04
42,67;1,04
42,68;1,04
42,69;1,04
42,7;1,04
42,71;1,04
42,72;1,04
42,73;1,04
42,74;1,04
42,75;1,04
42,76;1,04
42,77;1,04
42,78;1,04
42,79;1,04
42,8;1,04
42,81;1,04
42,82;1,04
42,83;1,04
42,84;1,04
42,85;1,04
42,86;1,04
42,87;1,04
42,88;1,04
42,89;1,04
42,9;1,04
42,91;1,04
42,92;1,04
42,93;1,04
42,94;1,04
42,95;1,04
42,96;1,04
42,97;1,04
42,98;1,04
42,99;1,04
43;1,04
43,01;1,04
43,02;1,04
43,03;1,04
43,04;1,04
43,05;1,04
43,06;1,04
43,07;1,04
43,08;1,04
43,09;1,04
43,1;1,04
43,11;1,04
43,12;1,04
43,13;1,04
43,14;1,04
43,15;1,04
43,16;1,04
43,17;1,04
43,18;1,04
43,19;1,04
43,2;1,04
43,21;1,04
43,22;1,04
43,23;1,04
43,24;1,04
43,25;1,04
43,26;1,04
43,27;1,04
43,28;1,04
43,29;1,04
43,3;1,04
43,31;1,04
43,32;1,04
43,33;1,04
43,34;1,04
43,35;1,04
43,36;1,04
43,37;1,04
43,38;1,04
43,39;1,04
43,4;1,04
43,41;1,04
43,42;1,04
43,43;1,04
43,44;1,04
43,45;1,04
43,46;1,04
43,47;1,04
43,48;1,04
43,49;1,04
43,5;1,04
43,51;1,04
43,52;1,04
43,53;1,04
43,54;1,04
43,55;1,04
43,56;1,04
43,57;1,04
43,58;1,04
43,59;1,04
43,6;1,04
43,61;1,04
43,62;1,04
43,63;1,04
43,64;1,04
43,65;1,04
43,66;1,04
43,67;1,04
43,68;1,04
43,69;1,04
43,7;1,04
43,71;1,04
43,72;1,04
43,73;1,04
43,74;1,04
43,75;1,04
43,76;1,04
43,77;1,04
43,78;1,04
43,79;1,04
43,8;1,04
43,81;1,04
43,82;1,04
43,83;1,04
43,84;1,04
43,85;1,04
43,86;1,04
43,87;1,04
43,88;1,04
43,89;1,04
43,9;1,04
43,91;1,04
43,92;1,04
43,93;1,04
43,94;1,04
43,95;1,04
43,96;1,04
43,97;1,04
43,98;1,04
43,99;1,04
44;1,04
44,01;1,04
44,02;1,04
44,03;1,04
44,04;1,04
44,05;1,04
44,06;1,04
44,07;1,04
44,08;1,04
44,09;1,04
44,1;1,04
44,11;1,04
44,12;1,04
44,13;1,04
44,14;1,04
44,15;1,04
44,16;1,04
44,17;1,04
44,18;1,04
44,19;1,04
44,2;1,04
44,21;1,04
44,22;1,04
44,23;1,04
44,24;1,04
44,25;1,04
44,26;1,04
44,27;1,04
44,28;1,04
44,29;1,04
44,3;1,04
44,31;1,04
44,32;1,04
44,33;1,04
44,34;1,04
44,35;1,04
44,36;1,04
44,37;1,04
44,38;1,04
44,39;1,04
44,4;1,04
44,41;1,04
44,42;1,04
44,43;1,04
44,44;1,04
44,45;1,04
44,46;1,04
44,47;1,04
44,48;1,04
44,49;1,04
44,5;1,04
44,51;1,04
44,52;1,04
44,53;1,04
44,54;1,04
44,55;1,04
44,56;1,04
44,57;1,04
44,58;1,04
44,59;1,04
44,6;1,04
44,61;1,04
44,62;1,04
44,63;1,04
44,64;1,04
44,65;1,04
44,66;1,04
44,67;1,04
44,68;1,04
44,69;1,04
44,7;1,04
44,71;1,04
44,72;1,04
44,73;1,04
44,74;1,04
44,75;1,04
44,76;1,04
44,77;1,04
44,78;1,04
44,79;1,04
44,8;1,04
44,81;1,04
44,82;1,04
44,83;1,04
44,84;1,04
44,85;1,04
44,86;1,04
44,87;1,04
44,88;1,04
44,89;1,04
44,9;1,04
44,91;1,04
44,92;1,04
44,93;1,04
44,94;1,04
44,95;1,04
44,96;1,04
44,97;1,04
44,98;1,04
44,99;1,04
45;1,04
45,01;1,04
45,02;1,04
45,03;1,04
45,04;1,04
45,05;1,04
45,06;1,04
45,07;1,04
45,08;1,04
45,09;1,04
45,1;1,04
45,11;1,04
45,12;1,04
45,13;1,04
45,14;1,04
45,15;1,04
45,16;1,04
45,17;1,04
45,18;1,04
45,19;1,04
45,2;1,04
45,21;1,04
45,22;1,04
45,23;1,04
45,24;1,04
45,25;1,04
45,26;1,04
45,27;1,04
45,28;1,04
45,29;1,04
45,3;1,04
45,31;1,04
45,32;1,04
45,33;1,04
45,34;1,04
45,35;1,04
45,36;1,04
45,37;1,04
45,38;1,04
45,39;1,04
45,4;1,04
45,41;1,04
45,42;1,04
45,43;1,04
45,44;1,04
45,45;1,04
45,46;1,04
45,47;1,04
45,48;1,04
45,49;1,04
45,5;1,04
45,51;1,04
45,52;1,04
45,53;1,04
45,54;1,04
45,55;1,04
45,56;1,04
45,57;1,04
45,58;1,04
45,59;1,04
45,6;1,04
45,61;1,04
45,62;1,04
45,63;1,04
45,64;1,04
45,65;1,04
45,66;1,04
45,67;1,04
45,68;1,04
45,69;1,04
45,7;1,04
45,71;1,04
45,72;1,04
45,73;1,04
45,74;1,04
45,75;1,04
45,76;1,04
45,77;1,04
45,78;1,04
45,79;1,04
45,8;1,04
45,81;1,04
45,82;1,04
45,83;1,04
45,84;1,04
45,85;1,04
45,86;1,04
45,87;1,04
45,88;1,04
45,89;1,04
45,9;1,04
45,91;1,04
45,92;1,04
45,93;1,04
45,94;1,04
45,95;1,04
45,96;1,04
45,97;1,04
45,98;1,04
45,99;1,04
46;1,04
46,01;1,04
46,02;1,04
46,03;1,04
46,04;1,04
46,05;1,04
46,06;1,04
46,07;1,04
46,08;1,04
46,09;1,04
46,1;1,04
46,11;1,04
46,12;1,04
46,13;1,04
46,14;1,04
46,15;1,04
46,16;1,04
46,17;1,04
46,18;1,04
46,19;1,04
46,2;1,04
46,21;1,04
46,22;1,04
46,23;1,04
46,24;1,04
46,25;1,04
46,26;1,04
46,27;1,04
46,28;1,04
46,29;1,04
46,3;1,04
46,31;1,04
46,32;1,04
46,33;1,04
46,34;1,04
46,35;1,04
46,36;1,04
46,37;1,04
46,38;1,04
46,39;1,04
46,4;1,04
46,41;1,04
46,42;1,04
46,43;1,04
46,44;1,04
46,45;1,04
46,46;1,04
46,47;1,04
46,48;1,04
46,49;1,04
46,5;1,04
46,51;1,04
46,52;1,04
46,53;1,04
46,54;1,04
46,55;1,04
46,56;1,04
46,57;1,04
46,58;1,04
46,59;1,04
46,6;1,04
46,61;1,04
46,62;1,04
46,63;1,04
46,64;1,04
46,65;1,04
46,66;1,04
46,67;1,04
46,68;1,04
46,69;1,04
46,7;1,04
46,71;1,04
46,72;1,04
46,73;1,04
46,74;1,04
46,75;1,04
46,76;1,04
46,77;1,04
46,78;1,04
46,79;1,04
46,8;1,04
46,81;1,04
46,82;1,04
46,83;1,04
46,84;1,04
46,85;1,04
46,86;1,04
46,87;1,04
46,88;1,04
46,89;1,04
46,9;1,04
46,91;1,04
46,92;1,04
46,93;1,04
46,94;1,04
46,95;1,04
46,96;1,04
46,97;1,04
46,98;1,04
46,99;1,04
47;1,04
47,01;1,04
47,02;1,04
47,03;1,04
47,04;1,04
47,05;1,04
47,06;1,04
47,07;1,04
47,08;1,04
47,09;1,04
47,1;1,04
47,11;1,04
47,12;1,04
47,13;1,04
47,14;1,04
47,15;1,04
47,16;1,04
47,17;1,04
47,18;1,04
47,19;1,04
47,2;1,04
47,21;1,04
47,22;1,04
47,23;1,04
47,24;1,04
47,25;1,04
47,26;1,04
47,27;1,04
47,28;1,04
47,29;1,04
47,3;1,04
47,31;1,04
47,32;1,04
47,33;1,04
47,34;1,04
47,35;1,04
47,36;1,04
47,37;1,04
47,38;1,04
47,39;1,04
47,4;1,04
47,41;1,04
47,42;1,04
47,43;1,04
47,44;1,04
47,45;1,04
47,46;1,04
47,47;1,04
47,48;1,04
47,49;1,04
47,5;1,04
47,51;1,04
47,52;1,04
47,53;1,04
47,54;1,04
47,55;1,04
47,56;1,04
47,57;1,04
47,58;1,04
47,59;1,04
47,6;1,04
47,61;1,04
47,62;1,04
47,63;1,04
47,64;1,04
47,65;1,04
47,66;1,04
47,67;1,04
47,68;1,04
47,69;1,04
47,7;1,04
47,71;1,04
47,72;1,04
47,73;1,04
47,74;1,04
47,75;1,04
47,76;1,04
47,77;1,04
47,78;1,04
47,79;1,04
47,8;1,04
47,81;1,04
47,82;1,04
47,83;1,04
47,84;1,04
47,85;1,04
47,86;1,04
47,87;1,04
47,88;1,04
47,89;1,04
47,9;1,04
47,91;1,04
47,92;1,04
47,93;1,04
47,94;1,04
47,95;1,04
47,96;1,04
47,97;1,04
47,98;1,04
47,99;1,04
48;1,04
48,01;1,04
48,02;1,04
48,03;1,04
48,04;1,04
48,05;1,04
48,06;1,04
48,07;1,04
48,08;1,04
48,09;1,04
48,1;1,04
48,11;1,04
48,12;1,04
48,13;1,04
48,14;1,04
48,15;1,04
48,16;1,04
48,17;1,04
48,18;1,04
48,19;1,04
48,2;1,04
48,21;1,04
48,22;1,04
48,23;1,04
48,24;1,04
48,25;1,04
48,26;1,04
48,27;1,04
48,28;1,04
48,29;1,04
48,3;1,04
48,31;1,04
48,32;1,04
48,33;1,04
48,34;1,04
48,35;1,04
48,36;1,04
48,37;1,04
48,38;1,04
48,39;1,04
48,4;1,04
48,41;1,04
48,42;1,04
48,43;1,04
48,44;1,04
48,45;1,04
48,46;1,04
48,47;1,04
48,48;1,04
48,49;1,04
48,5;1,04
48,51;1,04
48,52;1,04
48,53;1,04
48,54;1,04
48,55;1,04
48,56;1,04
48,57;1,04
48,58;1,04
48,59;1,04
48,6;1,04
48,61;1,04
48,62;1,04
48,63;1,04
48,64;1,04
48,65;1,04
48,66;1,04
48,67;1,04
48,68;1,04
48,69;1,04
48,7;1,04
48,71;1,04
48,72;1,04
48,73;1,04
48,74;1,04
48,75;1,04
48,76;1,04
48,77;1,04
48,78;1,04
48,79;1,04
48,8;1,04
48,81;1,04
48,82;1,04
48,83;1,04
48,84;1,04
48,85;1,04
48,86;1,04
48,87;1,04
48,88;1,04
48,89;1,04
48,9;1,04
48,91;1,04
48,92;1,04
48,93;1,04
48,94;1,04
48,95;1,04
48,96;1,04
48,97;1,04
48,98;1,04
48,99;1,04
49;1,04
49,01;1,04
49,02;1,04
49,03;1,04
49,04;1,04
49,05;1,04
49,06;1,04
49,07;1,04
49,08;1,04
49,09;1,04
49,1;1,04
49,11;1,04
49,12;1,04
49,13;1,04
49,14;1,04
49,15;1,04
49,16;1,04
49,17;1,04
49,18;1,04
49,19;1,04
49,2;1,04
49,21;1,04
49,22;1,04
49,23;1,04
49,24;1,04
49,25;1,04
49,26;1,04
49,27;1,04
49,28;1,04
49,29;1,04
49,3;1,04
49,31;1,04
49,32;1,04
49,33;1,04
49,34;1,04
49,35;1,04
49,36;1,04
49,37;1,04
49,38;1,04
49,39;1,04
49,4;1,04
49,41;1,04
49,42;1,04
49,43;1,04
49,44;1,04
49,45;1,04
49,46;1,04
49,47;1,04
49,48;1,04
49,49;1,04
49,5;1,04
49,51;1,04
49,52;1,04
49,53;1,04
49,54;1,04
49,55;1,04
49,56;1,04
49,57;1,04
49,58;1,04
49,59;1,04
49,6;1,04
49,61;1,04
49,62;1,04
49,63;1,04
49,64;1,04
49,65;1,04
49,66;1,04
49,67;1,04
49,68;1,04
49,69;1,04
49,7;1,04
49,71;1,04
49,72;1,04
49,73;1,04
49,74;1,04
49,75;1,04
49,76;1,04
49,77;1,04
49,78;1,04
49,79;1,04
49,8;1,04
49,81;1,04
49,82;1,04
49,83;1,04
49,84;1,04
49,85;1,04
49,86;1,04
49,87;1,04
49,88;1,04
49,89;1,04
49,9;1,04
49,91;1,04
49,92;1,04
49,93;1,04
49,94;1,04
49,95;1,04
49,96;1,04
49,97;1,04
49,98;1,04
49,99;1,04
50;1,04
50,01;1,04
50,02;1,04
50,03;1,04
50,04;1,04
50,05;1,04
50,06;1,04
50,07;1,04
50,08;1,04
50,09;1,04
50,1;1,04
50,11;1,04
50,12;1,04
50,13;1,04
50,14;1,04
50,15;1,04
50,16;1,04
50,17;1,04
50,18;1,04
50,19;1,04
50,2;1,04
50,21;1,04
50,22;1,04
50,23;1,04
50,24;1,04
50,25;1,04
50,26;1,04
50,27;1,04
50,28;1,04
50,29;1,04
50,3;1,04
50,31;1,04
50,32;1,04
50,33;1,04
50,34;1,04
50,35;1,04
50,36;1,04
50,37;1,04
50,38;1,04
50,39;1,04
50,4;1,04
50,41;1,04
50,42;1,04
50,43;1,04
50,44;1,04
50,45;1,04
50,46;1,04
50,47;1,04
50,48;1,04
50,49;1,04
50,5;1,04
50,51;1,04
50,52;1,04
50,53;1,04
50,54;1,04
50,55;1,04
50,56;1,04
50,57;1,04
50,58;1,04
50,59;1,04
50,6;1,04
50,61;1,04
50,62;1,04
50,63;1,04
50,64;1,04
50,65;1,04
50,66;1,04
50,67;1,04
50,68;1,04
50,69;1,04
50,7;1,04
50,71;1,04
50,72;1,04
50,73;1,04
50,74;1,04
50,75;1,04
50,76;1,04
50,77;1,04
50,78;1,04
50,79;1,04
50,8;1,04
50,81;1,04
50,82;1,04
50,83;1,04
50,84;1,04
50,85;1,04
50,86;1,04
50,87;1,04
50,88;1,04
50,89;1,04
50,9;1,04
50,91;1,04
50,92;1,04
50,93;1,04
50,94;1,04
50,95;1,04
50,96;1,04
50,97;1,04
50,98;1,04
50,99;1,04
51;1,04
51,01;1,04
51,02;1,04
51,03;1,04
51,04;1,04
51,05;1,04
51,06;1,04
51,07;1,04
51,08;1,04
51,09;1,04
51,1;1,04
51,11;1,04
51,12;1,04
51,13;1,04
51,14;1,04
51,15;1,04
51,16;1,04
51,17;1,04
51,18;1,04
51,19;1,04
51,2;1,04
51,21;1,04
51,22;1,04
51,23;1,04
51,24;1,04
51,25;1,04
51,26;1,04
51,27;1,04
51,28;1,04
51,29;1,04
51,3;1,04
51,31;1,04
51,32;1,04
51,33;1,04
51,34;1,04
51,35;1,04
51,36;1,04
51,37;1,04
51,38;1,04
51,39;1,04
51,4;1,04
51,41;1,04
51,42;1,04
51,43;1,04
51,44;1,04
51,45;1,04
51,46;1,04
51,47;1,04
51,48;1,04
51,49;1,04
51,5;1,04
51,51;1,04
51,52;1,04
51,53;1,04
51,54;1,04
51,55;1,04
51,56;1,04
51,57;1,04
51,58;1,04
51,59;1,04
51,6;1,04
51,61;1,04
51,62;1,04
51,63;1,04
51,64;1,04
51,65;1,04
51,66;1,04
51,67;1,04
51,68;1,04
51,69;1,04
51,7;1,04
51,71;1,04
51,72;1,04
51,73;1,04
51,74;1,04
51,75;1,04
51,76;1,04
51,77;1,04
51,78;1,04
51,79;1,04
51,8;1,04
51,81;1,04
51,82;1,04
51,83;1,04
51,84;1,04
51,85;1,04
51,86;1,04
51,87;1,04
51,88;1,04
51,89;1,04
51,9;1,04
51,91;1,04
51,92;1,04
51,93;1,04
51,94;1,04
51,95;1,04
51,96;1,04
51,97;1,04
51,98;1,04
51,99;1,04
52;1,04
52,01;1,04
52,02;1,04
52,03;1,04
52,04;1,04
52,05;1,04
52,06;1,04
52,07;1,04
52,08;1,04
52,09;1,04
52,1;1,04
52,11;1,04
52,12;1,04
52,13;1,04
52,14;1,04
52,15;1,04
52,16;1,04
52,17;1,04
52,18;1,04
52,19;1,04
52,2;1,04
52,21;1,04
52,22;1,04
52,23;1,04
52,24;1,04
52,25;1,04
52,26;1,04
52,27;1,04
52,28;1,04
52,29;1,04
52,3;1,04
52,31;1,04
52,32;1,04
52,33;1,04
52,34;1,04
52,35;1,04
52,36;1,04
52,37;1,04
52,38;1,04
52,39;1,04
52,4;1,04
52,41;1,04
52,42;1,04
52,43;1,04
52,44;1,04
52,45;1,04
52,46;1,04
52,47;1,04
52,48;1,04
52,49;1,04
52,5;1,04
52,51;1,04
52,52;1,04
52,53;1,04
52,54;1,04
52,55;1,04
52,56;1,04
52,57;1,04
52,58;1,04
52,59;1,04
52,6;1,04
52,61;1,04
52,62;1,04
52,63;1,04
52,64;1,04
52,65;1,04
52,66;1,04
52,67;1,04
52,68;1,04
52,69;1,04
52,7;1,04
52,71;1,04
52,72;1,04
52,73;1,04
52,74;1,04
52,75;1,04
52,76;1,04
52,77;1,04
52,78;1,04
52,79;1,04
52,8;1,04
52,81;1,04
52,82;1,04
52,83;1,04
52,84;1,04
52,85;1,04
52,86;1,04
52,87;1,04
52,88;1,04
52,89;1,04
52,9;1,04
52,91;1,04
52,92;1,04
52,93;1,04
52,94;1,04
52,95;1,04
52,96;1,04
52,97;1,04
52,98;1,04
52,99;1,04
53;1,04
53,01;1,04
53,02;1,04
53,03;1,04
53,04;1,04
53,05;1,04
53,06;1,04
53,07;1,04
53,08;1,04
53,09;1,04
53,1;1,04
53,11;1,04
53,12;1,04
53,13;1,04
53,14;1,04
53,15;1,04
53,16;1,04
53,17;1,04
53,18;1,04
53,19;1,04
53,2;1,04
53,21;1,04
53,22;1,04
53,23;1,04
53,24;1,04
53,25;1,04
53,26;1,04
53,27;1,04
53,28;1,04
53,29;1,04
53,3;1,04
53,31;1,04
53,32;1,04
53,33;1,04
53,34;1,04
53,35;1,04
53,36;1,04
53,37;1,04
53,38;1,04
53,39;1,04
53,4;1,04
53,41;1,04
53,42;1,04
53,43;1,04
53,44;1,04
53,45;1,04
53,46;1,04
53,47;1,04
53,48;1,04
53,49;1,04
53,5;1,04
53,51;1,04
53,52;1,04
53,53;1,04
53,54;1,04
53,55;1,04
53,56;1,04
53,57;1,04
53,58;1,04
53,59;1,04
53,6;1,04
53,61;1,04
53,62;1,04
53,63;1,04
53,64;1,04
53,65;1,04
53,66;1,04
53,67;1,04
53,68;1,04
53,69;1,04
53,7;1,04
53,71;1,04
53,72;1,04
53,73;1,04
53,74;1,04
53,75;1,04
53,76;1,04
53,77;1,04
53,78;1,04
53,79;1,04
53,8;1,04
53,81;1,04
53,82;1,04
53,83;1,04
53,84;1,04
53,85;1,04
53,86;1,04
53,87;1,04
53,88;1,04
53,89;1,04
53,9;1,04
53,91;1,04
53,92;1,04
53,93;1,04
53,94;1,04
53,95;1,04
53,96;1,04
53,97;1,04
53,98;1,04
53,99;1,04
54;1,04
54,01;1,04
54,02;1,04
54,03;1,04
54,04;1,04
54,05;1,04
54,06;1,04
54,07;1,04
54,08;1,04
54,09;1,04
54,1;1,04
54,11;1,04
54,12;1,04
54,13;1,04
54,14;1,04
54,15;1,04
54,16;1,04
54,17;1,04
54,18;1,04
54,19;1,04
54,2;1,04
54,21;1,04
54,22;1,04
54,23;1,04
54,24;1,04
54,25;1,04
54,26;1,04
54,27;1,04
54,28;1,04
54,29;1,04
54,3;1,04
54,31;1,04
54,32;1,04
54,33;1,04
54,34;1,04
54,35;1,04
54,36;1,04
54,37;1,04
54,38;1,04
54,39;1,04
54,4;1,04
54,41;1,04
54,42;1,04
54,43;1,04
54,44;1,04
54,45;1,04
54,46;1,04
54,47;1,04
54,48;1,04
54,49;1,04
54,5;1,04
54,51;1,04
54,52;1,04
54,53;1,04
54,54;1,04
54,55;1,04
54,56;1,04
54,57;1,04
54,58;1,04
54,59;1,04
54,6;1,04
54,61;1,04
54,62;1,04
54,63;1,04
54,64;1,04
54,65;1,04
54,66;1,04
54,67;1,04
54,68;1,04
54,69;1,04
54,7;1,04
54,71;1,04
54,72;1,04
54,73;1,04
54,74;1,04
54,75;1,04
54,76;1,04
54,77;1,04
54,78;1,04
54,79;1,04
54,8;1,04
54,81;1,04
54,82;1,04
54,83;1,04
54,84;1,04
54,85;1,04
54,86;1,04
54,87;1,04
54,88;1,04
54,89;1,04
54,9;1,04
54,91;1,04
54,92;1,04
54,93;1,04
54,94;1,04
54,95;1,04
54,96;1,04
54,97;1,04
54,98;1,04
54,99;1,04
55;1,04
55,01;1,04
55,02;1,04
55,03;1,04
55,04;1,04
55,05;1,04
55,06;1,04
55,07;1,04
55,08;1,04
55,09;1,04
55,1;1,04
55,11;1,04
55,12;1,04
55,13;1,04
55,14;1,04
55,15;1,04
55,16;1,04
55,17;1,04
55,18;1,04
55,19;1,04
55,2;1,04
55,21;1,04
55,22;1,04
55,23;1,04
55,24;1,04
55,25;1,04
55,26;1,04
55,27;1,04
55,28;1,04
55,29;1,04
55,3;1,04
55,31;1,04
55,32;1,04
55,33;1,04
55,34;1,04
55,35;1,04
55,36;1,04
55,37;1,04
55,38;1,04
55,39;1,04
55,4;1,04
55,41;1,04
55,42;1,04
55,43;1,04
55,44;1,04
55,45;1,04
55,46;1,04
55,47;1,04
55,48;1,04
55,49;1,04
55,5;1,04
55,51;1,04
55,52;1,04
55,53;1,04
55,54;1,04
55,55;1,04
55,56;1,04
55,57;1,04
55,58;1,04
55,59;1,04
55,6;1,04
55,61;1,04
55,62;1,04
55,63;1,04
55,64;1,04
55,65;1,04
55,66;1,04
55,67;1,04
55,68;1,04
55,69;1,04
55,7;1,04
55,71;1,04
55,72;1,04
55,73;1,04
55,74;1,04
55,75;1,04
55,76;1,04
55,77;1,04
55,78;1,04
55,79;1,04
55,8;1,04
55,81;1,04
55,82;1,04
55,83;1,04
55,84;1,04
55,85;1,04
55,86;1,04
55,87;1,04
55,88;1,04
55,89;1,04
55,9;1,04
55,91;1,04
55,92;1,04
55,93;1,04
55,94;1,04
55,95;1,04
55,96;1,04
55,97;1,04
55,98;1,04
55,99;1,04
56;1,04
56,01;1,04
56,02;1,04
56,03;1,04
56,04;1,04
56,05;1,04
56,06;1,04
56,07;1,04
56,08;1,04
56,09;1,04
56,1;1,04
56,11;1,04
56,12;1,04
56,13;1,04
56,14;1,04
56,15;1,04
56,16;1,04
56,17;1,04
56,18;1,04
56,19;1,04
56,2;1,04
56,21;1,04
56,22;1,04
56,23;1,04
56,24;1,04
56,25;1,04
56,26;1,04
56,27;1,04
56,28;1,04
56,29;1,04
56,3;1,04
56,31;1,04
56,32;1,04
56,33;1,04
56,34;1,04
56,35;1,04
56,36;1,04
56,37;1,04
56,38;1,04
56,39;1,04
56,4;1,04
56,41;1,04
56,42;1,04
56,43;1,04
56,44;1,04
56,45;1,04
56,46;1,04
56,47;1,04
56,48;1,04
56,49;1,04
56,5;1,04
56,51;1,04
56,52;1,04
56,53;1,04
56,54;1,04
56,55;1,04
56,56;1,04
56,57;1,04
56,58;1,04
56,59;1,04
56,6;1,04
56,61;1,04
56,62;1,04
56,63;1,04
56,64;1,04
56,65;1,04
56,66;1,04
56,67;1,04
56,68;1,04
56,69;1,04
56,7;1,04
56,71;1,04
56,72;1,04
56,73;1,04
56,74;1,04
56,75;1,04
56,76;1,04
56,77;1,04
56,78;1,04
56,79;1,04
56,8;1,04
56,81;1,04
56,82;1,04
56,83;1,04
56,84;1,04
56,85;1,04
56,86;1,04
56,87;1,04
56,88;1,04
56,89;1,04
56,9;1,04
56,91;1,04
56,92;1,04
56,93;1,04
56,94;1,04
56,95;1,04
56,96;1,04
56,97;1,04
56,98;1,04
56,99;1,04
57;1,04
57,01;1,04
57,02;1,04
57,03;1,04
57,04;1,04
57,05;1,04
57,06;1,04
57,07;1,04
57,08;1,04
57,09;1,04
57,1;1,04
57,11;1,04
57,12;1,04
57,13;1,04
57,14;1,04
57,15;1,04
57,16;1,04
57,17;1,04
57,18;1,04
57,19;1,04
57,2;1,04
57,21;1,04
57,22;1,04
57,23;1,04
57,24;1,04
57,25;1,04
57,26;1,04
57,27;1,04
57,28;1,04
57,29;1,04
57,3;1,04
57,31;1,04
57,32;1,04
57,33;1,04
57,34;1,04
57,35;1,04
57,36;1,04
57,37;1,04
57,38;1,04
57,39;1,04
57,4;1,04
57,41;1,04
57,42;1,04
57,43;1,04
57,44;1,04
57,45;1,04
57,46;1,04
57,47;1,04
57,48;1,04
57,49;1,04
57,5;1,04
57,51;1,04
57,52;1,04
57,53;1,04
57,54;1,04
57,55;1,04
57,56;1,04
57,57;1,04
57,58;1,04
57,59;1,04
57,6;1,04
57,61;1,04
57,62;1,04
57,63;1,04
57,64;1,04
57,65;1,04
57,66;1,04
57,67;1,04
57,68;1,04
57,69;1,04
57,7;1,04
57,71;1,04
57,72;1,04
57,73;1,04
57,74;1,04
57,75;1,04
57,76;1,04
57,77;1,04
57,78;1,04
57,79;1,04
57,8;1,04
57,81;1,04
57,82;1,04
57,83;1,04
57,84;1,04
57,85;1,04
57,86;1,04
57,87;1,04
57,88;1,04
57,89;1,04
57,9;1,04
57,91;1,04
57,92;1,04
57,93;1,04
57,94;1,04
57,95;1,04
57,96;1,04
57,97;1,04
57,98;1,04
57,99;1,04
58;1,04
58,01;1,04
58,02;1,04
58,03;1,04
58,04;1,04
58,05;1,04
58,06;1,04
58,07;1,04
58,08;1,04
58,09;1,04
58,1;1,04
58,11;1,04
58,12;1,04
58,13;1,04
58,14;1,04
58,15;1,04
58,16;1,04
58,17;1,04
58,18;1,04
58,19;1,04
58,2;1,04
58,21;1,04
58,22;1,04
58,23;1,04
58,24;1,04
58,25;1,04
58,26;1,04
58,27;1,04
58,28;1,04
58,29;1,04
58,3;1,04
58,31;1,04
58,32;1,04
58,33;1,04
58,34;1,04
58,35;1,04
58,36;1,04
58,37;1,04
58,38;1,04
58,39;1,04
58,4;1,04
58,41;1,04
58,42;1,04
58,43;1,04
58,44;1,04
58,45;1,04
58,46;1,04
58,47;1,04
58,48;1,04
58,49;1,04
58,5;1,04
58,51;1,04
58,52;1,04
58,53;1,04
58,54;1,04
58,55;1,04
58,56;1,04
58,57;1,04
58,58;1,04
58,59;1,04
58,6;1,04
58,61;1,04
58,62;1,04
58,63;1,04
58,64;1,04
58,65;1,04
58,66;1,04
58,67;1,04
58,68;1,04
58,69;1,04
58,7;1,04
58,71;1,04
58,72;1,04
58,73;1,04
58,74;1,04
58,75;1,04
58,76;1,04
58,77;1,04
58,78;1,04
58,79;1,04
58,8;1,04
58,81;1,04
58,82;1,04
58,83;1,04
58,84;1,04
58,85;1,04
58,86;1,04
58,87;1,04
58,88;1,04
58,89;1,04
58,9;1,04
58,91;1,04
58,92;1,04
58,93;1,04
58,94;1,04
58,95;1,04
58,96;1,04
58,97;1,04
58,98;1,04
58,99;1,04
59;1,04
59,01;1,04
59,02;1,04
59,03;1,04
59,04;1,04
59,05;1,04
59,06;1,04
59,07;1,04
59,08;1,04
59,09;1,04
59,1;1,04
59,11;1,04
59,12;1,04
59,13;1,04
59,14;1,04
59,15;1,04
59,16;1,04
59,17;1,04
59,18;1,04
59,19;1,04
59,2;1,04
59,21;1,04
59,22;1,04
59,23;1,04
59,24;1,04
59,25;1,04
59,26;1,04
59,27;1,04
59,28;1,04
59,29;1,04
59,3;1,04
59,31;1,04
59,32;1,04
59,33;1,04
59,34;1,04
59,35;1,04
59,36;1,04
59,37;1,04
59,38;1,04
59,39;1,04
59,4;1,04
59,41;1,04
59,42;1,04
59,43;1,04
59,44;1,04
59,45;1,04
59,46;1,04
59,47;1,04
59,48;1,04
59,49;1,04
59,5;1,04
59,51;1,04
59,52;1,04
59,53;1,04
59,54;1,04
59,55;1,04
59,56;1,04
59,57;1,04
59,58;1,04
59,59;1,04
59,6;1,04
59,61;1,04
59,62;1,04
59,63;1,04
59,64;1,04
59,65;1,04
59,66;1,04
59,67;1,04
59,68;1,04
59,69;1,04
59,7;1,04
59,71;1,04
59,72;1,04
59,73;1,04
59,74;1,04
59,75;1,04
59,76;1,04
59,77;1,04
59,78;1,04
59,79;1,04
59,8;1,04
59,81;1,04
59,82;1,04
59,83;1,04
59,84;1,04
59,85;1,04
59,86;1,04
59,87;1,04
59,88;1,04
59,89;1,04
59,9;1,04
59,91;1,04
59,92;1,04
59,93;1,04
59,94;1,04
59,95;1,04
59,96;1,04
59,97;1,04
59,98;1,04
59,99;1,04
60;1,04
60,01;1,04
60,02;1,04
60,03;1,04
60,04;1,04
60,05;1,04
60,06;1,04
60,07;1,04
60,08;1,04
60,09;1,04
60,1;1,04
60,11;1,04
60,12;1,04
60,13;1,04
60,14;1,04
60,15;1,04
60,16;1,04
60,17;1,04
60,18;1,04
60,19;1,04
60,2;1,04
60,21;1,04
60,22;1,04
60,23;1,04
60,24;1,04
60,25;1,04
60,26;1,04
60,27;1,04
60,28;1,04
60,29;1,04
60,3;1,04
60,31;1,04
60,32;1,04
60,33;1,04
60,34;1,04
60,35;1,04
60,36;1,04
60,37;1,04
60,38;1,04
60,39;1,04
60,4;1,04
60,41;1,04
60,42;1,04
60,43;1,04
60,44;1,04
60,45;1,04
60,46;1,04
60,47;1,04
60,48;1,04
60,49;1,04
60,5;1,04
60,51;1,04
60,52;1,04
60,53;1,04
60,54;1,04
60,55;1,04
60,56;1,04
60,57;1,04
60,58;1,04
60,59;1,04
60,6;1,04
60,61;1,04
60,62;1,04
60,63;1,04
60,64;1,04
60,65;1,04
60,66;1,04
60,67;1,04
60,68;1,04
60,69;1,04
60,7;1,04
60,71;1,04
60,72;1,04
60,73;1,04
60,74;1,04
60,75;1,04
60,76;1,04
60,77;1,04
60,78;1,04
60,79;1,04
60,8;1,04
60,81;1,04
60,82;1,04
60,83;1,04
60,84;1,04
60,85;1,04
60,86;1,04
60,87;1,04
60,88;1,04
60,89;1,04
60,9;1,04
60,91;1,04
60,92;1,04
60,93;1,04
60,94;1,04
60,95;1,04
60,96;1,04
60,97;1,04
60,98;1,04
60,99;1,04
61;1,04
61,01;1,04
61,02;1,04
61,03;1,04
61,04;1,04
61,05;1,04
61,06;1,04
61,07;1,04
61,08;1,04
61,09;1,04
61,1;1,04
61,11;1,04
61,12;1,04
61,13;1,04
61,14;1,04
61,15;1,04
61,16;1,04
61,17;1,04
61,18;1,04
61,19;1,04
61,2;1,04
61,21;1,04
61,22;1,04
61,23;1,04
61,24;1,04
61,25;1,04
61,26;1,04
61,27;1,04
61,28;1,04
61,29;1,04
61,3;1,04
61,31;1,04
61,32;1,04
61,33;1,04
61,34;1,04
61,35;1,04
61,36;1,04
61,37;1,04
61,38;1,04
61,39;1,04
61,4;1,04
61,41;1,04
61,42;1,04
61,43;1,04
61,44;1,04
61,45;1,04
61,46;1,04
61,47;1,04
61,48;1,04
61,49;1,04
61,5;1,04
61,51;1,04
61,52;1,04
61,53;1,04
61,54;1,04
61,55;1,04
61,56;1,04
61,57;1,04
61,58;1,04
61,59;1,04
61,6;1,04
61,61;1,04
61,62;1,04
61,63;1,04
61,64;1,04
61,65;1,04
61,66;1,04
61,67;1,04
61,68;1,04
61,69;1,04
61,7;1,04
61,71;1,04
61,72;1,04
61,73;1,04
61,74;1,04
61,75;1,04
61,76;1,04
61,77;1,04
61,78;1,04
61,79;1,04
61,8;1,04
61,81;1,04
61,82;1,04
61,83;1,04
61,84;1,04
61,85;1,04
61,86;1,04
61,87;1,04
61,88;1,04
61,89;1,04
61,9;1,04
61,91;1,04
61,92;1,04
61,93;1,04
61,94;1,04
61,95;1,04
61,96;1,04
61,97;1,04
61,98;1,04
61,99;1,04
62;1,04
62,01;1,04
62,02;1,04
62,03;1,04
62,04;1,04
62,05;1,04
62,06;1,04
62,07;1,04
62,08;1,04
62,09;1,04
62,1;1,04
62,11;1,04
62,12;1,04
62,13;1,04
62,14;1,04
62,15;1,04
62,16;1,04
62,17;1,04
62,18;1,04
62,19;1,04
62,2;1,04
62,21;1,04
62,22;1,04
62,23;1,04
62,24;1,04
62,25;1,04
62,26;1,04
62,27;1,04
62,28;1,04
62,29;1,04
62,3;1,04
62,31;1,04
62,32;1,04
62,33;1,04
62,34;1,04
62,35;1,04
62,36;1,04
62,37;1,04
62,38;1,04
62,39;1,04
62,4;1,04
62,41;1,04
62,42;1,04
62,43;1,04
62,44;1,04
62,45;1,04
62,46;1,04
62,47;1,04
62,48;1,04
62,49;1,04
62,5;1,04
62,51;1,04
62,52;1,04
62,53;1,04
62,54;1,04
62,55;1,04
62,56;1,04
62,57;1,04
62,58;1,04
62,59;1,04
62,6;1,04
62,61;1,04
62,62;1,04
62,63;1,04
62,64;1,04
62,65;1,04
62,66;1,04
62,67;1,04
62,68;1,04
62,69;1,04
62,7;1,04
62,71;1,04
62,72;1,04
62,73;1,04
62,74;1,04
62,75;1,04
62,76;1,04
62,77;1,04
62,78;1,04
62,79;1,04
62,8;1,04
62,81;1,04
62,82;1,04
62,83;1,04
62,84;1,04
62,85;1,04
62,86;1,04
62,87;1,04
62,88;1,04
62,89;1,04
62,9;1,04
62,91;1,04
62,92;1,04
62,93;1,04
62,94;1,04
62,95;1,04
62,96;1,04
62,97;1,04
62,98;1,04
62,99;1,04
63;1,04
63,01;1,04
63,02;1,04
63,03;1,04
63,04;1,04
63,05;1,04
63,06;1,04
63,07;1,04
63,08;1,04
63,09;1,04
63,1;1,04
63,11;1,04
63,12;1,04
63,13;1,04
63,14;1,04
63,15;1,04
63,16;1,04
63,17;1,04
63,18;1,04
63,19;1,04
63,2;1,04
63,21;1,04
63,22;1,04
63,23;1,04
63,24;1,04
63,25;1,04
63,26;1,04
63,27;1,04
63,28;1,04
63,29;1,04
63,3;1,04
63,31;1,04
63,32;1,04
63,33;1,04
63,34;1,04
63,35;1,04
63,36;1,04
63,37;1,04
63,38;1,04
63,39;1,04
63,4;1,04
63,41;1,04
63,42;1,04
63,43;1,04
63,44;1,04
63,45;1,04
63,46;1,04
63,47;1,04
63,48;1,04
63,49;1,04
63,5;1,04
63,51;1,04
63,52;1,04
63,53;1,04
63,54;1,04
63,55;1,04
63,56;1,04
63,57;1,04
63,58;1,04
63,59;1,04
63,6;1,04
63,61;1,04
63,62;1,04
63,63;1,04
63,64;1,04
63,65;1,04
63,66;1,04
63,67;1,04
63,68;1,04
63,69;1,04
63,7;1,04
63,71;1,04
63,72;1,04
63,73;1,04
63,74;1,04
63,75;1,04
63,76;1,04
63,77;1,04
63,78;1,04
63,79;1,04
63,8;1,04
63,81;1,04
63,82;1,04
63,83;1,04
63,84;1,04
63,85;1,04
63,86;1,04
63,87;1,04
63,88;1,04
63,89;1,04
63,9;1,04
63,91;1,04
63,92;1,04
63,93;1,04
63,94;1,04
63,95;1,04
63,96;1,04
63,97;1,04
63,98;1,04
63,99;1,04
64;1,04
64,01;1,04
64,02;1,04
64,03;1,04
64,04;1,04
64,05;1,04
64,06;1,04
64,07;1,04
64,08;1,04
64,09;1,04
64,1;1,04
64,11;1,04
64,12;1,04
64,13;1,04
64,14;1,04
64,15;1,04
64,16;1,04
64,17;1,04
64,18;1,04
64,19;1,04
64,2;1,04
64,21;1,04
64,22;1,04
64,23;1,04
64,24;1,04
64,25;1,04
64,26;1,04
64,27;1,04
64,28;1,04
64,29;1,04
64,3;1,04
64,31;1,04
64,32;1,04
64,33;1,04
64,34;1,04
64,35;1,04
64,36;1,04
64,37;1,04
64,38;1,04
64,39;1,04
64,4;1,04
64,41;1,04
64,42;1,04
64,43;1,04
64,44;1,04
64,45;1,04
64,46;1,04
64,47;1,04
64,48;1,04
64,49;1,04
64,5;1,04
64,51;1,04
64,52;1,04
64,53;1,04
64,54;1,04
64,55;1,04
64,56;1,04
64,57;1,04
64,58;1,04
64,59;1,04
64,6;1,04
64,61;1,04
64,62;1,04
64,63;1,04
64,64;1,04
64,65;1,04
64,66;1,04
64,67;1,04
64,68;1,04
64,69;1,04
64,7;1,04
64,71;1,04
64,72;1,04
64,73;1,04
64,74;1,04
64,75;1,04
64,76;1,04
64,77;1,04
64,78;1,04
64,79;1,04
64,8;1,04
64,81;1,04
64,82;1,04
64,83;1,04
64,84;1,04
64,85;1,04
64,86;1,04
64,87;1,04
64,88;1,04
64,89;1,04
64,9;1,04
64,91;1,04
64,92;1,04
64,93;1,04
64,94;1,04
64,95;1,04
64,96;1,04
64,97;1,04
64,98;1,04
64,99;1,04
65;1,04
65,01;1,04
65,02;1,04
65,03;1,04
65,04;1,04
65,05;1,04
65,06;1,04
65,07;1,04
65,08;1,04
65,09;1,04
65,1;1,04
65,11;1,04
65,12;1,04
65,13;1,04
65,14;1,04
65,15;1,04
65,16;1,04
65,17;1,04
65,18;1,04
65,19;1,04
65,2;1,04
65,21;1,04
65,22;1,04
65,23;1,04
65,24;1,04
65,25;1,04
65,26;1,04
65,27;1,04
65,28;1,04
65,29;1,04
65,3;1,04
65,31;1,04
65,32;1,04
65,33;1,04
65,34;1,04
65,35;1,04
65,36;1,04
65,37;1,04
65,38;1,04
65,39;1,04
65,4;1,04
65,41;1,04
65,42;1,04
65,43;1,04
65,44;1,04
65,45;1,04
65,46;1,04
65,47;1,04
65,48;1,04
65,49;1,04
65,5;1,04
65,51;1,04
65,52;1,04
65,53;1,04
65,54;1,04
65,55;1,04
65,56;1,04
65,57;1,04
65,58;1,04
65,59;1,04
65,6;1,04
65,61;1,04
65,62;1,04
65,63;1,04
65,64;1,04
65,65;1,04
65,66;1,04
65,67;1,04
65,68;1,04
65,69;1,04
65,7;1,04
65,71;1,04
65,72;1,04
65,73;1,04
65,74;1,04
65,75;1,04
65,76;1,04
65,77;1,04
65,78;1,04
65,79;1,04
65,8;1,04
65,81;1,04
65,82;1,04
65,83;1,04
65,84;1,04
65,85;1,04
65,86;1,04
65,87;1,04
65,88;1,04
65,89;1,04
65,9;1,04
65,91;1,04
65,92;1,04
65,93;1,04
65,94;1,04
65,95;1,04
65,96;1,04
65,97;1,04
65,98;1,04
65,99;1,04
66;1,04
66,01;1,04
66,02;1,04
66,03;1,04
66,04;1,04
66,05;1,04
66,06;1,04
66,07;1,04
66,08;1,04
66,09;1,04
66,1;1,04
66,11;1,04
66,12;1,04
66,13;1,04
66,14;1,04
66,15;1,04
66,16;1,04
66,17;1,04
66,18;1,04
66,19;1,04
66,2;1,04
66,21;1,04
66,22;1,04
66,23;1,04
66,24;1,04
66,25;1,04
66,26;1,04
66,27;1,04
66,28;1,04
66,29;1,04
66,3;1,04
66,31;1,04
66,32;1,04
66,33;1,04
66,34;1,04
66,35;1,04
66,36;1,04
66,37;1,04
66,38;1,04
66,39;1,04
66,4;1,04
66,41;1,04
66,42;1,04
66,43;1,04
66,44;1,04
66,45;1,04
66,46;1,04
66,47;1,04
66,48;1,04
66,49;1,04
66,5;1,04
66,51;1,04
66,52;1,04
66,53;1,04
66,54;1,04
66,55;1,04
66,56;1,04
66,57;1,04
66,58;1,04
66,59;1,04
66,6;1,04
66,61;1,04
66,62;1,04
66,63;1,04
66,64;1,04
66,65;1,04
66,66;1,04
66,67;1,04
66,68;1,04
66,69;1,04
66,7;1,04
66,71;1,04
66,72;1,04
66,73;1,04
66,74;1,04
66,75;1,04
66,76;1,04
66,77;1,04
66,78;1,04
66,79;1,04
66,8;1,04
66,81;1,04
66,82;1,04
66,83;1,04
66,84;1,04
66,85;1,04
66,86;1,04
66,87;1,04
66,88;1,04
66,89;1,04
66,9;1,04
66,91;1,04
66,92;1,04
66,93;1,04
66,94;1,04
66,95;1,04
66,96;1,04
66,97;1,04
66,98;1,04
66,99;1,04
67;1,04
67,01;1,04
67,02;1,04
67,03;1,04
67,04;1,04
67,05;1,04
67,06;1,04
67,07;1,04
67,08;1,04
67,09;1,04
67,1;1,04
67,11;1,04
67,12;1,04
67,13;1,04
67,14;1,04
67,15;1,04
67,16;1,04
67,17;1,04
67,18;1,04
67,19;1,04
67,2;1,04
67,21;1,04
67,22;1,04
67,23;1,04
67,24;1,04
67,25;1,04
67,26;1,04
67,27;1,04
67,28;1,04
67,29;1,04
67,3;1,04
67,31;1,04
67,32;1,04
67,33;1,04
67,34;1,04
67,35;1,04
67,36;1,04
67,37;1,04
67,38;1,04
67,39;1,04
67,4;1,04
67,41;1,04
67,42;1,04
67,43;1,04
67,44;1,04
67,45;1,04
67,46;1,04
67,47;1,04
67,48;1,04
67,49;1,04
67,5;1,04
67,51;1,04
67,52;1,04
67,53;1,04
67,54;1,04
67,55;1,04
67,56;1,04
67,57;1,04
67,58;1,04
67,59;1,04
67,6;1,04
67,61;1,04
67,62;1,04
67,63;1,04
67,64;1,04
67,65;1,04
