Time;Voltage
67,66;1,04
67,67;1,04
67,68;1,04
67,69;1,04
67,7;1,04
67,71;1,04
67,72;1,04
67,73;1,04
67,74;1,04
67,75;1,04
67,76;1,04
67,77;1,04
67,78;1,04
67,79;1,04
67,8;1,04
67,81;1,04
67,82;1,04
67,83;1,04
67,84;1,04
67,85;1,04
67,86;1,04
67,87;1,04
67,88;1,04
67,89;1,04
67,9;1,04
67,91;1,04
67,92;1,04
67,93;1,04
67,94;1,04
67,95;1,04
67,96;1,04
67,97;1,04
67,98;1,04
67,99;1,04
68;1,04
68,01;1,04
68,02;1,04
68,03;1,04
68,04;1,04
68,05;1,04
68,06;1,04
68,07;1,04
68,08;1,04
68,09;1,04
68,1;1,04
68,11;1,04
68,12;1,04
68,13;1,04
68,14;1,04
68,15;1,04
68,16;1,04
68,17;1,04
68,18;1,04
68,19;1,04
68,2;1,04
68,21;1,04
68,22;1,04
68,23;1,04
68,24;1,04
68,25;1,04
68,26;1,04
68,27;1,04
68,28;1,04
68,29;1,04
68,3;1,04
68,31;1,04
68,32;1,04
68,33;1,04
68,34;1,04
68,35;1,04
68,36;1,04
68,37;1,04
68,38;1,04
68,39;1,04
68,4;1,04
68,41;1,04
68,42;1,04
68,43;1,04
68,44;1,04
68,45;1,04
68,46;1,04
68,47;1,04
68,48;1,04
68,49;1,04
68,5;1,04
68,51;1,04
68,52;1,04
68,53;1,04
68,54;1,04
68,55;1,04
68,56;1,04
68,57;1,04
68,58;1,04
68,59;1,04
68,6;1,04
68,61;1,04
68,62;1,04
68,63;1,04
68,64;1,04
68,65;1,04
68,66;1,04
68,67;1,04
68,68;1,04
68,69;1,04
68,7;1,04
68,71;1,04
68,72;1,04
68,73;1,04
68,74;1,04
68,75;1,04
68,76;1,04
68,77;1,04
68,78;1,04
68,79;1,04
68,8;1,04
68,81;1,04
68,82;1,04
68,83;1,04
68,84;1,04
68,85;1,04
68,86;1,04
68,87;1,04
68,88;1,04
68,89;1,04
68,9;1,04
68,91;1,04
68,92;1,04
68,93;1,04
68,94;1,04
68,95;1,04
68,96;1,04
68,97;1,04
68,98;1,04
68,99;1,04
69;1,04
69,01;1,04
69,02;1,04
69,03;1,04
69,04;1,04
69,05;1,04
69,06;1,04
69,07;1,04
69,08;1,04
69,09;1,04
69,1;1,04
69,11;1,04
69,12;1,04
69,13;1,04
69,14;1,04
69,15;1,04
69,16;1,04
69,17;1,04
69,18;1,04
69,19;1,04
69,2;1,04
69,21;1,04
69,22;1,04
69,23;1,04
69,24;1,04
69,25;1,04
69,26;1,04
69,27;1,04
69,28;1,04
69,29;1,04
69,3;1,04
69,31;1,04
69,32;1,04
69,33;1,04
69,34;1,04
69,35;1,04
69,36;1,04
69,37;1,04
69,38;1,04
69,39;1,04
69,4;1,04
69,41;1,04
69,42;1,04
69,43;1,04
69,44;1,04
69,45;1,04
69,46;1,04
69,47;1,04
69,48;1,04
69,49;1,04
69,5;1,04
69,51;1,04
69,52;1,04
69,53;1,04
69,54;1,04
69,55;1,04
69,56;1,04
69,57;1,04
69,58;1,04
69,59;1,04
69,6;1,04
69,61;1,04
69,62;1,04
69,63;1,04
69,64;1,04
69,65;1,04
69,66;1,04
69,67;1,04
69,68;1,04
69,69;1,04
69,7;1,04
69,71;1,04
69,72;1,04
69,73;1,04
69,74;1,04
69,75;1,04
69,76;1,04
69,77;1,04
69,78;1,04
69,79;1,04
69,8;1,04
69,81;1,04
69,82;1,04
69,83;1,04
69,84;1,04
69,85;1,04
69,86;1,04
69,87;1,04
69,88;1,04
69,89;1,04
69,9;1,04
69,91;1,04
69,92;1,04
69,93;1,04
69,94;1,04
69,95;1,04
69,96;1,04
69,97;1,04
69,98;1,04
69,99;1,04
70;1,04
70,01;1,04
70,02;1,04
70,03;1,04
70,04;1,04
70,05;1,04
70,06;1,04
70,07;1,04
70,08;1,04
70,09;1,04
70,1;1,04
70,11;1,04
70,12;1,04
70,13;1,04
70,14;1,04
70,15;1,04
70,16;1,04
70,17;1,04
70,18;1,04
70,19;1,04
70,2;1,04
70,21;1,04
70,22;1,04
70,23;1,04
70,24;1,04
70,25;1,04
70,26;1,04
70,27;1,04
70,28;1,04
70,29;1,04
70,3;1,04
70,31;1,04
70,32;1,04
70,33;1,04
70,34;1,04
70,35;1,04
70,36;1,04
70,37;1,04
70,38;1,04
70,39;1,04
70,4;1,04
70,41;1,04
70,42;1,04
70,43;1,04
70,44;1,04
70,45;1,04
70,46;1,04
70,47;1,04
70,48;1,04
70,49;1,04
70,5;1,04
70,51;1,04
70,52;1,04
70,53;1,04
70,54;1,04
70,55;1,04
70,56;1,04
70,57;1,04
70,58;1,04
70,59;1,04
70,6;1,04
70,61;1,04
70,62;1,04
70,63;1,04
70,64;1,04
70,65;1,04
70,66;1,04
70,67;1,04
70,68;1,04
70,69;1,04
70,7;1,04
70,71;1,04
70,72;1,04
70,73;1,04
70,74;1,04
70,75;1,04
70,76;1,04
70,77;1,04
70,78;1,04
70,79;1,04
70,8;1,04
70,81;1,04
70,82;1,04
70,83;1,04
70,84;1,04
70,85;1,04
70,86;1,04
70,87;1,04
70,88;1,04
70,89;1,04
70,9;1,04
70,91;1,04
70,92;1,04
70,93;1,04
70,94;1,04
70,95;1,04
70,96;1,04
70,97;1,04
70,98;1,04
70,99;1,04
71;1,04
71,01;1,04
71,02;1,04
71,03;1,04
71,04;1,04
71,05;1,04
71,06;1,04
71,07;1,04
71,08;1,04
71,09;1,04
71,1;1,04
71,11;1,04
71,12;1,04
71,13;1,04
71,14;1,04
71,15;1,04
71,16;1,04
71,17;1,04
71,18;1,04
71,19;1,04
71,2;1,04
71,21;1,04
71,22;1,04
71,23;1,04
71,24;1,04
71,25;1,04
71,26;1,04
71,27;1,04
71,28;1,04
71,29;1,04
71,3;1,04
71,31;1,04
71,32;1,04
71,33;1,04
71,34;1,04
71,35;1,04
71,36;1,04
71,37;1,04
71,38;1,04
71,39;1,04
71,4;1,04
71,41;1,04
71,42;1,04
71,43;1,04
71,44;1,04
71,45;1,04
71,46;1,04
71,47;1,04
71,48;1,04
71,49;1,04
71,5;1,04
71,51;1,04
71,52;1,04
71,53;1,04
71,54;1,04
71,55;1,04
71,56;1,04
71,57;1,04
71,58;1,04
71,59;1,04
71,6;1,04
71,61;1,04
71,62;1,04
71,63;1,04
71,64;1,04
71,65;1,04
71,66;1,04
71,67;1,04
71,68;1,04
71,69;1,04
71,7;1,04
71,71;1,04
71,72;1,04
71,73;1,04
71,74;1,04
71,75;1,04
71,76;1,04
71,77;1,04
71,78;1,04
71,79;1,04
71,8;1,04
71,81;1,04
71,82;1,04
71,83;1,04
71,84;1,04
71,85;1,04
71,86;1,04
71,87;1,04
71,88;1,04
71,89;1,04
71,9;1,04
71,91;1,04
71,92;1,04
71,93;1,04
71,94;1,04
71,95;1,04
71,96;1,04
71,97;1,04
71,98;1,04
71,99;1,04
72;1,04
72,01;1,04
72,02;1,04
72,03;1,04
72,04;1,04
72,05;1,04
72,06;1,04
72,07;1,04
72,08;1,04
72,09;1,04
72,1;1,04
72,11;1,04
72,12;1,04
72,13;1,04
72,14;1,04
72,15;1,04
72,16;1,04
72,17;1,04
72,18;1,04
72,19;1,04
72,2;1,04
72,21;1,04
72,22;1,04
72,23;1,04
72,24;1,04
72,25;1,04
72,26;1,04
72,27;1,04
72,28;1,04
72,29;1,04
72,3;1,04
72,31;1,04
72,32;1,04
72,33;1,04
72,34;1,04
72,35;1,04
72,36;1,04
72,37;1,04
72,38;1,04
72,39;1,04
72,4;1,04
72,41;1,04
72,42;1,04
72,43;1,04
72,44;1,04
72,45;1,04
72,46;1,04
72,47;1,04
72,48;1,04
72,49;1,04
72,5;1,04
72,51;1,04
72,52;1,04
72,53;1,04
72,54;1,04
72,55;1,04
72,56;1,04
72,57;1,04
72,58;1,04
72,59;1,04
72,6;1,04
72,61;1,04
72,62;1,04
72,63;1,04
72,64;1,04
72,65;1,04
72,66;1,04
72,67;1,04
72,68;1,04
72,69;1,04
72,7;1,04
72,71;1,04
72,72;1,04
72,73;1,04
72,74;1,04
72,75;1,04
72,76;1,04
72,77;1,04
72,78;1,04
72,79;1,04
72,8;1,04
72,81;1,04
72,82;1,04
72,83;1,04
72,84;1,04
72,85;1,04
72,86;1,04
72,87;1,04
72,88;1,04
72,89;1,04
72,9;1,04
72,91;1,04
72,92;1,04
72,93;1,04
72,94;1,04
72,95;1,04
72,96;1,04
72,97;1,04
72,98;1,04
72,99;1,04
73;1,04
73,01;1,04
73,02;1,04
73,03;1,04
73,04;1,04
73,05;1,04
73,06;1,04
73,07;1,04
73,08;1,04
73,09;1,04
73,1;1,04
73,11;1,04
73,12;1,04
73,13;1,04
73,14;1,04
73,15;1,04
73,16;1,04
73,17;1,04
73,18;1,04
73,19;1,04
73,2;1,04
73,21;1,04
73,22;1,04
73,23;1,04
73,24;1,04
73,25;1,04
73,26;1,04
73,27;1,04
73,28;1,04
73,29;1,04
73,3;1,04
73,31;1,04
73,32;1,04
73,33;1,04
73,34;1,04
73,35;1,04
73,36;1,04
73,37;1,04
73,38;1,04
73,39;1,04
73,4;1,04
73,41;1,04
73,42;1,04
73,43;1,04
73,44;1,04
73,45;1,04
73,46;1,04
73,47;1,04
73,48;1,04
73,49;1,04
73,5;1,04
73,51;1,04
73,52;1,04
73,53;1,04
73,54;1,04
73,55;1,04
73,56;1,04
73,57;1,04
73,58;1,04
73,59;1,04
73,6;1,04
73,61;1,04
73,62;1,04
73,63;1,04
73,64;1,04
73,65;1,04
73,66;1,04
73,67;1,04
73,68;1,04
73,69;1,04
73,7;1,04
73,71;1,04
73,72;1,04
73,73;1,04
73,74;1,04
73,75;1,04
73,76;1,04
73,77;1,04
73,78;1,04
73,79;1,04
73,8;1,04
73,81;1,04
73,82;1,04
73,83;1,04
73,84;1,04
73,85;1,04
73,86;1,04
73,87;1,04
73,88;1,04
73,89;1,04
73,9;1,04
73,91;1,04
73,92;1,04
73,93;1,04
73,94;1,04
73,95;1,04
73,96;1,04
73,97;1,04
73,98;1,04
73,99;1,04
74;1,04
74,01;1,04
74,02;1,04
74,03;1,04
74,04;1,04
74,05;1,04
74,06;1,04
74,07;1,04
74,08;1,04
74,09;1,04
74,1;1,04
74,11;1,04
74,12;1,04
74,13;1,04
74,14;1,04
74,15;1,04
74,16;1,04
74,17;1,04
74,18;1,04
74,19;1,04
74,2;1,04
74,21;1,04
74,22;1,04
74,23;1,04
74,24;1,04
74,25;1,04
74,26;1,04
74,27;1,04
74,28;1,04
74,29;1,04
74,3;1,04
74,31;1,04
74,32;1,04
74,33;1,04
74,34;1,04
74,35;1,04
74,36;1,04
74,37;1,04
74,38;1,04
74,39;1,04
74,4;1,04
74,41;1,04
74,42;1,04
74,43;1,04
74,44;1,04
74,45;1,04
74,46;1,04
74,47;1,04
74,48;1,04
74,49;1,04
74,5;1,04
74,51;1,04
74,52;1,04
74,53;1,04
74,54;1,04
74,55;1,04
74,56;1,04
74,57;1,04
74,58;1,04
74,59;1,04
74,6;1,04
74,61;1,04
74,62;1,04
74,63;1,04
74,64;1,04
74,65;1,04
74,66;1,04
74,67;1,04
74,68;1,04
74,69;1,04
74,7;1,04
74,71;1,04
74,72;1,04
74,73;1,04
74,74;1,04
74,75;1,04
74,76;1,04
74,77;1,04
74,78;1,04
74,79;1,04
74,8;1,04
74,81;1,04
74,82;1,04
74,83;1,04
74,84;1,04
74,85;1,04
74,86;1,04
74,87;1,04
74,88;1,04
74,89;1,04
74,9;1,04
74,91;1,04
74,92;1,04
74,93;1,04
74,94;1,04
74,95;1,04
74,96;1,04
74,97;1,04
74,98;1,04
74,99;1,04
75;1,04
75,01;1,04
75,02;1,04
75,03;1,04
75,04;1,04
75,05;1,04
75,06;1,04
75,07;1,04
75,08;1,04
75,09;1,04
75,1;1,04
75,11;1,04
75,12;1,04
75,13;1,04
75,14;1,04
75,15;1,04
75,16;1,04
75,17;1,04
75,18;1,04
75,19;1,04
75,2;1,04
75,21;1,04
75,22;1,04
75,23;1,04
75,24;1,04
75,25;1,04
75,26;1,04
75,27;1,04
75,28;1,04
75,29;1,04
75,3;1,04
75,31;1,04
75,32;1,04
75,33;1,04
75,34;1,04
75,35;1,04
75,36;1,04
75,37;1,04
75,38;1,04
75,39;1,04
75,4;1,04
75,41;1,04
75,42;1,04
75,43;1,04
75,44;1,04
75,45;1,04
75,46;1,04
75,47;1,04
75,48;1,04
75,49;1,04
75,5;1,04
75,51;1,04
75,52;1,04
75,53;1,04
75,54;1,04
75,55;1,04
75,56;1,04
75,57;1,04
75,58;1,04
75,59;1,04
75,6;1,04
75,61;1,04
75,62;1,04
75,63;1,04
75,64;1,04
75,65;1,04
75,66;1,04
75,67;1,04
75,68;1,04
75,69;1,04
75,7;1,04
75,71;1,04
75,72;1,04
75,73;1,04
75,74;1,04
75,75;1,04
75,76;1,04
75,77;1,04
75,78;1,04
75,79;1,04
75,8;1,04
75,81;1,04
75,82;1,04
75,83;1,04
75,84;1,04
75,85;1,04
75,86;1,04
75,87;1,04
75,88;1,04
75,89;1,04
75,9;1,04
75,91;1,04
75,92;1,04
75,93;1,04
75,94;1,04
75,95;1,04
75,96;1,04
75,97;1,04
75,98;1,04
75,99;1,04
76;1,04
76,01;1,04
76,02;1,04
76,03;1,04
76,04;1,04
76,05;1,04
76,06;1,04
76,07;1,04
76,08;1,04
76,09;1,04
76,1;1,04
76,11;1,04
76,12;1,04
76,13;1,04
76,14;1,04
76,15;1,04
76,16;1,04
76,17;1,04
76,18;1,04
76,19;1,04
76,2;1,04
76,21;1,04
76,22;1,04
76,23;1,04
76,24;1,04
76,25;1,04
76,26;1,04
76,27;1,04
76,28;1,04
76,29;1,04
76,3;1,04
76,31;1,04
76,32;1,04
76,33;1,04
76,34;1,04
76,35;1,04
76,36;1,04
76,37;1,04
76,38;1,04
76,39;1,04
76,4;1,04
76,41;1,04
76,42;1,04
76,43;1,04
76,44;1,04
76,45;1,04
76,46;1,04
76,47;1,04
76,48;1,04
76,49;1,04
76,5;1,04
76,51;1,04
76,52;1,04
76,53;1,04
76,54;1,04
76,55;1,04
76,56;1,04
76,57;1,04
76,58;1,04
76,59;1,04
76,6;1,04
76,61;1,04
76,62;1,04
76,63;1,04
76,64;1,04
76,65;1,04
76,66;1,04
76,67;1,04
76,68;1,04
76,69;1,04
76,7;1,04
76,71;1,04
76,72;1,04
76,73;1,04
76,74;1,04
76,75;1,04
76,76;1,04
76,77;1,04
76,78;1,04
76,79;1,04
76,8;1,04
76,81;1,04
76,82;1,04
76,83;1,04
76,84;1,04
76,85;1,04
76,86;1,04
76,87;1,04
76,88;1,04
76,89;1,04
76,9;1,04
76,91;1,04
76,92;1,04
76,93;1,04
76,94;1,04
76,95;1,04
76,96;1,04
76,97;1,04
76,98;1,04
76,99;1,04
77;1,04
77,01;1,04
77,02;1,04
77,03;1,04
77,04;1,04
77,05;1,04
77,06;1,04
77,07;1,04
77,08;1,04
77,09;1,04
77,1;1,04
77,11;1,04
77,12;1,04
77,13;1,04
77,14;1,04
77,15;1,04
77,16;1,04
77,17;1,04
77,18;1,04
77,19;1,04
77,2;1,04
77,21;1,04
77,22;1,04
77,23;1,04
77,24;1,04
77,25;1,04
77,26;1,04
77,27;1,04
77,28;1,04
77,29;1,04
77,3;1,04
77,31;1,04
77,32;1,04
77,33;1,04
77,34;1,04
77,35;1,04
77,36;1,04
77,37;1,04
77,38;1,04
77,39;1,04
77,4;1,04
77,41;1,04
77,42;1,04
77,43;1,04
77,44;1,04
77,45;1,04
77,46;1,04
77,47;1,04
77,48;1,04
77,49;1,04
77,5;1,04
77,51;1,04
77,52;1,04
77,53;1,04
77,54;1,04
77,55;1,04
77,56;1,04
77,57;1,04
77,58;1,04
77,59;1,04
77,6;1,04
77,61;1,04
77,62;1,04
77,63;1,04
77,64;1,04
77,65;1,04
77,66;1,04
77,67;1,04
77,68;1,04
77,69;1,04
77,7;1,04
77,71;1,04
77,72;1,04
77,73;1,04
77,74;1,04
77,75;1,04
77,76;1,04
77,77;1,04
77,78;1,04
77,79;1,04
77,8;1,04
77,81;1,04
77,82;1,04
77,83;1,04
77,84;1,04
77,85;1,04
77,86;1,04
77,87;1,04
77,88;1,04
77,89;1,04
77,9;1,04
77,91;1,04
77,92;1,04
77,93;1,04
77,94;1,04
77,95;1,04
77,96;1,04
77,97;1,04
77,98;1,04
77,99;1,04
78;1,04
78,01;1,04
78,02;1,04
78,03;1,04
78,04;1,04
78,05;1,04
78,06;1,04
78,07;1,04
78,08;1,04
78,09;1,04
78,1;1,04
78,11;1,04
78,12;1,04
78,13;1,04
78,14;1,04
78,15;1,04
78,16;1,04
78,17;1,04
78,18;1,04
78,19;1,04
78,2;1,04
78,21;1,04
78,22;1,04
78,23;1,04
78,24;1,04
78,25;1,04
78,26;1,04
78,27;1,04
78,28;1,04
78,29;1,04
78,3;1,04
78,31;1,04
78,32;1,04
78,33;1,04
78,34;1,04
78,35;1,04
78,36;1,04
78,37;1,04
78,38;1,04
78,39;1,04
78,4;1,04
78,41;1,04
78,42;1,04
78,43;1,04
78,44;1,04
78,45;1,04
78,46;1,04
78,47;1,04
78,48;1,04
78,49;1,04
78,5;1,04
78,51;1,04
78,52;1,04
78,53;1,04
78,54;1,04
78,55;1,04
78,56;1,04
78,57;1,04
78,58;1,04
78,59;1,04
78,6;1,04
78,61;1,04
78,62;1,04
78,63;1,04
78,64;1,04
78,65;1,04
78,66;1,04
78,67;1,04
78,68;1,04
78,69;1,04
78,7;1,04
78,71;1,04
78,72;1,04
78,73;1,04
78,74;1,04
78,75;1,04
78,76;1,04
78,77;1,04
78,78;1,04
78,79;1,04
78,8;1,04
78,81;1,04
78,82;1,04
78,83;1,04
78,84;1,04
78,85;1,04
78,86;1,04
78,87;1,04
78,88;1,04
78,89;1,04
78,9;1,04
78,91;1,04
78,92;1,04
78,93;1,04
78,94;1,04
78,95;1,04
78,96;1,04
78,97;1,04
78,98;1,04
78,99;1,04
79;1,04
79,01;1,04
79,02;1,04
79,03;1,04
79,04;1,04
79,05;1,04
79,06;1,04
79,07;1,04
79,08;1,04
79,09;1,04
79,1;1,04
79,11;1,04
79,12;1,04
79,13;1,04
79,14;1,04
79,15;1,04
79,16;1,04
79,17;1,04
79,18;1,04
79,19;1,04
79,2;1,04
79,21;1,04
79,22;1,04
79,23;1,04
79,24;1,04
79,25;1,04
79,26;1,04
79,27;1,04
79,28;1,04
79,29;1,04
79,3;1,04
79,31;1,04
79,32;1,04
79,33;1,04
79,34;1,04
79,35;1,04
79,36;1,04
79,37;1,04
79,38;1,04
79,39;1,04
79,4;1,04
79,41;1,04
79,42;1,04
79,43;1,04
79,44;1,04
79,45;1,04
79,46;1,04
79,47;1,04
79,48;1,04
79,49;1,04
79,5;1,04
79,51;1,04
79,52;1,04
79,53;1,04
79,54;1,04
79,55;1,04
79,56;1,04
79,57;1,04
79,58;1,04
79,59;1,04
79,6;1,04
79,61;1,04
79,62;1,04
79,63;1,04
79,64;1,04
79,65;1,04
79,66;1,04
79,67;1,04
79,68;1,04
79,69;1,04
79,7;1,04
79,71;1,04
79,72;1,04
79,73;1,04
79,74;1,04
79,75;1,04
79,76;1,04
79,77;1,04
79,78;1,04
79,79;1,04
79,8;1,04
79,81;1,04
79,82;1,04
79,83;1,04
79,84;1,04
79,85;1,04
79,86;1,04
79,87;1,04
79,88;1,04
79,89;1,04
79,9;1,04
79,91;1,04
79,92;1,04
79,93;1,04
79,94;1,04
79,95;1,04
79,96;1,04
79,97;1,04
79,98;1,04
79,99;1,04
80;1,04
80,01;1,04
80,02;1,04
80,03;1,04
80,04;1,04
80,05;1,04
80,06;1,04
80,07;1,04
80,08;1,04
80,09;1,04
80,1;1,04
80,11;1,04
80,12;1,04
80,13;1,04
80,14;1,04
80,15;1,04
80,16;1,04
80,17;1,04
80,18;1,04
80,19;1,04
80,2;1,04
80,21;1,04
80,22;1,04
80,23;1,04
80,24;1,04
80,25;1,04
80,26;1,04
80,27;1,04
80,28;1,04
80,29;1,04
80,3;1,04
80,31;1,04
80,32;1,04
80,33;1,04
80,34;1,04
80,35;1,04
80,36;1,04
80,37;1,04
80,38;1,04
80,39;1,04
80,4;1,04
80,41;1,04
80,42;1,04
80,43;1,04
80,44;1,04
80,45;1,04
80,46;1,04
80,47;1,04
80,48;1,04
80,49;1,04
80,5;1,04
80,51;1,04
80,52;1,04
80,53;1,04
80,54;1,04
80,55;1,04
80,56;1,04
80,57;1,04
80,58;1,04
80,59;1,04
80,6;1,04
80,61;1,04
80,62;1,04
80,63;1,04
80,64;1,04
80,65;1,04
80,66;1,04
80,67;1,04
80,68;1,04
80,69;1,04
80,7;1,04
80,71;1,04
80,72;1,04
80,73;1,04
80,74;1,04
80,75;1,04
80,76;1,04
80,77;1,04
80,78;1,04
80,79;1,04
80,8;1,04
80,81;1,04
80,82;1,04
80,83;1,04
80,84;1,04
80,85;1,04
80,86;1,04
80,87;1,04
80,88;1,04
80,89;1,04
80,9;1,04
80,91;1,04
80,92;1,04
80,93;1,04
80,94;1,04
80,95;1,04
80,96;1,04
80,97;1,04
80,98;1,04
80,99;1,04
81;1,04
81,01;1,04
81,02;1,04
81,03;1,04
81,04;1,04
81,05;1,04
81,06;1,04
81,07;1,04
81,08;1,04
81,09;1,04
81,1;1,04
81,11;1,04
81,12;1,04
81,13;1,04
81,14;1,04
81,15;1,04
81,16;1,04
81,17;1,04
81,18;1,04
81,19;1,04
81,2;1,04
81,21;1,04
81,22;1,04
81,23;1,04
81,24;1,04
81,25;1,04
81,26;1,04
81,27;1,04
81,28;1,04
81,29;1,04
81,3;1,04
81,31;1,04
81,32;1,04
81,33;1,04
81,34;1,04
81,35;1,04
81,36;1,04
81,37;1,04
81,38;1,04
81,39;1,04
81,4;1,04
81,41;1,04
81,42;1,04
81,43;1,04
81,44;1,04
81,45;1,04
81,46;1,04
81,47;1,04
81,48;1,04
81,49;1,04
81,5;1,04
81,51;1,04
81,52;1,04
81,53;1,04
81,54;1,04
81,55;1,04
81,56;1,04
81,57;1,04
81,58;1,04
81,59;1,04
81,6;1,04
81,61;1,04
81,62;1,04
81,63;1,04
81,64;1,04
81,65;1,04
81,66;1,04
81,67;1,04
81,68;1,04
81,69;1,04
81,7;1,04
81,71;1,04
81,72;1,04
81,73;1,04
81,74;1,04
81,75;1,04
81,76;1,04
81,77;1,04
81,78;1,04
81,79;1,04
81,8;1,04
81,81;1,04
81,82;1,04
81,83;1,04
81,84;1,04
81,85;1,04
81,86;1,04
81,87;1,04
81,88;1,04
81,89;1,04
81,9;1,04
81,91;1,04
81,92;1,04
81,93;1,04
81,94;1,04
81,95;1,04
81,96;1,04
81,97;1,04
81,98;1,04
81,99;1,04
82;1,04
82,01;1,04
82,02;1,04
82,03;1,04
82,04;1,04
82,05;1,04
82,06;1,04
82,07;1,04
82,08;1,04
82,09;1,04
82,1;1,04
82,11;1,04
82,12;1,04
82,13;1,04
82,14;1,04
82,15;1,04
82,16;1,04
82,17;1,04
82,18;1,04
82,19;1,04
82,2;1,04
82,21;1,04
82,22;1,04
82,23;1,04
82,24;1,04
82,25;1,04
82,26;1,04
82,27;1,04
82,28;1,04
82,29;1,04
82,3;1,04
82,31;1,04
82,32;1,04
82,33;1,04
82,34;1,04
82,35;1,04
82,36;1,04
82,37;1,04
82,38;1,04
82,39;1,04
82,4;1,04
82,41;1,04
82,42;1,04
82,43;1,04
82,44;1,04
82,45;1,04
82,46;1,04
82,47;1,04
82,48;1,04
82,49;1,04
82,5;1,04
82,51;1,04
82,52;1,04
82,53;1,04
82,54;1,04
82,55;1,04
82,56;1,04
82,57;1,04
82,58;1,04
82,59;1,04
82,6;1,04
82,61;1,04
82,62;1,04
82,63;1,04
82,64;1,04
82,65;1,04
82,66;1,04
82,67;1,04
82,68;1,04
82,69;1,04
82,7;1,04
82,71;1,04
82,72;1,04
82,73;1,04
82,74;1,04
82,75;1,04
82,76;1,04
82,77;1,04
82,78;1,04
82,79;1,04
82,8;1,04
82,81;1,04
82,82;1,04
82,83;1,04
82,84;1,04
82,85;1,04
82,86;1,04
82,87;1,04
82,88;1,04
82,89;1,04
82,9;1,04
82,91;1,04
82,92;1,04
82,93;1,04
82,94;1,04
82,95;1,04
82,96;1,04
82,97;1,04
82,98;1,04
82,99;1,04
83;1,04
83,01;1,04
83,02;1,04
83,03;1,04
83,04;1,04
83,05;1,04
83,06;1,04
83,07;1,04
83,08;1,04
83,09;1,04
83,1;1,04
83,11;1,04
83,12;1,04
83,13;1,04
83,14;1,04
83,15;1,04
83,16;1,04
83,17;1,04
83,18;1,04
83,19;1,04
83,2;1,04
83,21;1,04
83,22;1,04
83,23;1,04
83,24;1,04
83,25;1,04
83,26;1,04
83,27;1,04
83,28;1,04
83,29;1,04
83,3;1,04
83,31;1,04
83,32;1,04
83,33;1,04
83,34;1,04
83,35;1,04
83,36;1,04
83,37;1,04
83,38;1,04
83,39;1,04
83,4;1,04
83,41;1,04
83,42;1,04
83,43;1,04
83,44;1,04
83,45;1,04
83,46;1,04
83,47;1,04
83,48;1,04
83,49;1,04
83,5;1,04
83,51;1,04
83,52;1,04
83,53;1,04
83,54;1,04
83,55;1,04
83,56;1,04
83,57;1,04
83,58;1,04
83,59;1,04
83,6;1,04
83,61;1,04
83,62;1,04
83,63;1,04
83,64;1,04
83,65;1,04
83,66;1,04
83,67;1,04
83,68;1,04
83,69;1,04
83,7;1,04
83,71;1,04
83,72;1,04
83,73;1,04
83,74;1,04
83,75;1,04
83,76;1,04
83,77;1,04
83,78;1,04
83,79;1,04
83,8;1,04
83,81;1,04
83,82;1,04
83,83;1,04
83,84;1,04
83,85;1,04
83,86;1,04
83,87;1,04
83,88;1,04
83,89;1,04
83,9;1,04
83,91;1,04
83,92;1,04
83,93;1,04
83,94;1,04
83,95;1,04
83,96;1,04
83,97;1,04
83,98;1,04
83,99;1,04
84;1,04
84,01;1,04
84,02;1,04
84,03;1,04
84,04;1,04
84,05;1,04
84,06;1,04
84,07;1,04
84,08;1,04
84,09;1,04
84,1;1,04
84,11;1,04
84,12;1,04
84,13;1,04
84,14;1,04
84,15;1,04
84,16;1,04
84,17;1,04
84,18;1,04
84,19;1,04
84,2;1,04
84,21;1,04
84,22;1,04
84,23;1,04
84,24;1,04
84,25;1,04
84,26;1,04
84,27;1,04
84,28;1,04
84,29;1,04
84,3;1,04
84,31;1,04
84,32;1,04
84,33;1,04
84,34;1,04
84,35;1,04
84,36;1,04
84,37;1,04
84,38;1,04
84,39;1,04
84,4;1,04
84,41;1,04
84,42;1,04
84,43;1,04
84,44;1,04
84,45;1,04
84,46;1,04
84,47;1,04
84,48;1,04
84,49;1,04
84,5;1,04
84,51;1,04
84,52;1,04
84,53;1,04
84,54;1,04
84,55;1,04
84,56;1,04
84,57;1,04
84,58;1,04
84,59;1,04
84,6;1,04
84,61;1,04
84,62;1,04
84,63;1,04
84,64;1,04
84,65;1,04
84,66;1,04
84,67;1,04
84,68;1,04
84,69;1,04
84,7;1,04
84,71;1,04
84,72;1,04
84,73;1,04
84,74;1,04
84,75;1,04
84,76;1,04
84,77;1,04
84,78;1,04
84,79;1,04
84,8;1,04
84,81;1,04
84,82;1,04
84,83;1,04
84,84;1,04
84,85;1,04
84,86;1,04
84,87;1,04
84,88;1,04
84,89;1,04
84,9;1,04
84,91;1,04
84,92;1,04
84,93;1,04
84,94;1,04
84,95;1,04
84,96;1,04
84,97;1,04
84,98;1,04
84,99;1,04
85;1,04
85,01;1,04
85,02;1,04
85,03;1,04
85,04;1,04
85,05;1,04
85,06;1,04
85,07;1,04
85,08;1,04
85,09;1,04
85,1;1,04
85,11;1,04
85,12;1,04
85,13;1,04
85,14;1,04
85,15;1,04
85,16;1,04
85,17;1,04
85,18;1,04
85,19;1,04
85,2;1,04
85,21;1,04
85,22;1,04
85,23;1,04
85,24;1,04
85,25;1,04
85,26;1,04
85,27;1,04
85,28;1,04
85,29;1,04
85,3;1,04
85,31;1,04
85,32;1,04
85,33;1,04
85,34;1,04
85,35;1,04
85,36;1,04
85,37;1,04
85,38;1,04
85,39;1,04
85,4;1,04
85,41;1,04
85,42;1,04
85,43;1,04
85,44;1,04
85,45;1,04
85,46;1,04
85,47;1,04
85,48;1,04
85,49;1,04
85,5;1,04
85,51;1,04
85,52;1,04
85,53;1,04
85,54;1,04
85,55;1,04
85,56;1,04
85,57;1,04
85,58;1,04
85,59;1,04
85,6;1,04
85,61;1,04
85,62;1,04
85,63;1,04
85,64;1,04
85,65;1,04
85,66;1,04
85,67;1,04
85,68;1,04
85,69;1,04
85,7;1,04
85,71;1,04
85,72;1,04
85,73;1,04
85,74;1,04
85,75;1,04
85,76;1,04
85,77;1,04
85,78;1,04
85,79;1,04
85,8;1,04
85,81;1,04
85,82;1,04
85,83;1,04
85,84;1,04
85,85;1,04
85,86;1,04
85,87;1,04
85,88;1,04
85,89;1,04
85,9;1,04
85,91;1,04
85,92;1,04
85,93;1,04
85,94;1,04
85,95;1,04
85,96;1,04
85,97;1,04
85,98;1,04
85,99;1,04
86;1,04
86,01;1,04
86,02;1,04
86,03;1,04
86,04;1,04
86,05;1,04
86,06;1,04
86,07;1,04
86,08;1,04
86,09;1,04
86,1;1,04
86,11;1,04
86,12;1,04
86,13;1,04
86,14;1,04
86,15;1,04
86,16;1,04
86,17;1,04
86,18;1,04
86,19;1,04
86,2;1,04
86,21;1,04
86,22;1,04
86,23;1,04
86,24;1,04
86,25;1,04
86,26;1,04
86,27;1,04
86,28;1,04
86,29;1,04
86,3;1,04
86,31;1,04
86,32;1,04
86,33;1,04
86,34;1,04
86,35;1,04
86,36;1,04
86,37;1,04
86,38;1,04
86,39;1,04
86,4;1,04
86,41;1,04
86,42;1,04
86,43;1,04
86,44;1,04
86,45;1,04
86,46;1,04
86,47;1,04
86,48;1,04
86,49;1,04
86,5;1,04
86,51;1,04
86,52;1,04
86,53;1,04
86,54;1,04
86,55;1,04
86,56;1,04
86,57;1,04
86,58;1,04
86,59;1,04
86,6;1,04
86,61;1,04
86,62;1,04
86,63;1,04
86,64;1,04
86,65;1,04
86,66;1,04
86,67;1,04
86,68;1,04
86,69;1,04
86,7;1,04
86,71;1,04
86,72;1,04
86,73;1,04
86,74;1,04
86,75;1,04
86,76;1,04
86,77;1,04
86,78;1,04
86,79;1,04
86,8;1,04
86,81;1,04
86,82;1,04
86,83;1,04
86,84;1,04
86,85;1,04
86,86;1,04
86,87;1,04
86,88;1,04
86,89;1,04
86,9;1,04
86,91;1,04
86,92;1,04
86,93;1,04
86,94;1,04
86,95;1,04
86,96;1,04
86,97;1,04
86,98;1,04
86,99;1,04
87;1,04
87,01;1,04
87,02;1,04
87,03;1,04
87,04;1,04
87,05;1,04
87,06;1,04
87,07;1,04
87,08;1,04
87,09;1,04
87,1;1,04
87,11;1,04
87,12;1,04
87,13;1,04
87,14;1,04
87,15;1,04
87,16;1,04
87,17;1,04
87,18;1,04
87,19;1,04
87,2;1,04
87,21;1,04
87,22;1,04
87,23;1,04
87,24;1,04
87,25;1,04
87,26;1,04
87,27;1,04
87,28;1,04
87,29;1,04
87,3;1,04
87,31;1,04
87,32;1,04
87,33;1,04
87,34;1,04
87,35;1,04
87,36;1,04
87,37;1,04
87,38;1,04
87,39;1,04
87,4;1,04
87,41;1,04
87,42;1,04
87,43;1,04
87,44;1,04
87,45;1,04
87,46;1,04
87,47;1,04
87,48;1,04
87,49;1,04
87,5;1,04
87,51;1,04
87,52;1,04
87,53;1,04
87,54;1,04
87,55;1,04
87,56;1,04
87,57;1,04
87,58;1,04
87,59;1,04
87,6;1,04
87,61;1,04
87,62;1,04
87,63;1,04
87,64;1,04
87,65;1,04
87,66;1,04
87,67;1,04
87,68;1,04
87,69;1,04
87,7;1,04
87,71;1,04
87,72;1,04
87,73;1,04
87,74;1,04
87,75;1,04
87,76;1,04
87,77;1,04
87,78;1,04
87,79;1,04
87,8;1,04
87,81;1,04
87,82;1,04
87,83;1,04
87,84;1,04
87,85;1,04
87,86;1,04
87,87;1,04
87,88;1,04
87,89;1,04
87,9;1,04
87,91;1,04
87,92;1,04
87,93;1,04
87,94;1,04
87,95;1,04
87,96;1,04
87,97;1,04
87,98;1,04
87,99;1,04
88;1,04
88,01;1,04
88,02;1,04
88,03;1,04
88,04;1,04
88,05;1,04
88,06;1,04
88,07;1,04
88,08;1,04
88,09;1,04
88,1;1,04
88,11;1,04
88,12;1,04
88,13;1,04
88,14;1,04
88,15;1,04
88,16;1,04
88,17;1,04
88,18;1,04
88,19;1,04
88,2;1,04
88,21;1,04
88,22;1,04
88,23;1,04
88,24;1,04
88,25;1,04
88,26;1,04
88,27;1,04
88,28;1,04
88,29;1,04
88,3;1,04
88,31;1,04
88,32;1,04
88,33;1,04
88,34;1,04
88,35;1,04
88,36;1,04
88,37;1,04
88,38;1,04
88,39;1,04
88,4;1,04
88,41;1,04
88,42;1,04
88,43;1,04
88,44;1,04
88,45;1,04
88,46;1,04
88,47;1,04
88,48;1,04
88,49;1,04
88,5;1,04
88,51;1,04
88,52;1,04
88,53;1,04
88,54;1,04
88,55;1,04
88,56;1,04
88,57;1,04
88,58;1,04
88,59;1,04
88,6;1,04
88,61;1,04
88,62;1,04
88,63;1,04
88,64;1,04
88,65;1,04
88,66;1,04
88,67;1,04
88,68;1,04
88,69;1,04
88,7;1,04
88,71;1,04
88,72;1,04
88,73;1,04
88,74;1,04
88,75;1,04
88,76;1,04
88,77;1,04
88,78;1,04
88,79;1,04
88,8;1,04
88,81;1,04
88,82;1,04
88,83;1,04
88,84;1,04
88,85;1,04
88,86;1,04
88,87;1,04
88,88;1,04
88,89;1,04
88,9;1,04
88,91;1,04
88,92;1,04
88,93;1,04
88,94;1,04
88,95;1,04
88,96;1,04
88,97;1,04
88,98;1,04
88,99;1,04
89;1,04
89,01;1,04
89,02;1,04
89,03;1,04
89,04;1,04
89,05;1,04
89,06;1,04
89,07;1,04
89,08;1,04
89,09;1,04
89,1;1,04
89,11;1,04
89,12;1,04
89,13;1,04
89,14;1,04
89,15;1,04
89,16;1,04
89,17;1,04
89,18;1,04
89,19;1,04
89,2;1,04
89,21;1,04
89,22;1,04
89,23;1,04
89,24;1,04
89,25;1,04
89,26;1,04
89,27;1,04
89,28;1,04
89,29;1,04
89,3;1,04
89,31;1,04
89,32;1,04
89,33;1,04
89,34;1,04
89,35;1,04
89,36;1,04
89,37;1,04
89,38;1,04
89,39;1,04
89,4;1,04
89,41;1,04
89,42;1,04
89,43;1,04
89,44;1,04
89,45;1,04
89,46;1,04
89,47;1,04
89,48;1,04
89,49;1,04
89,5;1,04
89,51;1,04
89,52;1,04
89,53;1,04
89,54;1,04
89,55;1,04
89,56;1,04
89,57;1,04
89,58;1,04
89,59;1,04
89,6;1,04
89,61;1,04
89,62;1,04
89,63;1,04
89,64;1,04
89,65;1,04
89,66;1,04
89,67;1,04
89,68;1,04
89,69;1,04
89,7;1,04
89,71;1,04
89,72;1,04
89,73;1,04
89,74;1,04
89,75;1,04
89,76;1,04
89,77;1,04
89,78;1,04
89,79;1,04
89,8;1,04
89,81;1,04
89,82;1,04
89,83;1,04
89,84;1,04
89,85;1,04
89,86;1,04
89,87;1,04
89,88;1,04
89,89;1,04
89,9;1,04
89,91;1,04
89,92;1,04
89,93;1,04
89,94;1,04
89,95;1,04
89,96;1,04
89,97;1,04
89,98;1,04
89,99;1,04
90;1,04
90,01;1,04
90,02;1,04
90,03;1,04
90,04;1,04
90,05;1,04
90,06;1,04
90,07;1,04
90,08;1,04
90,09;1,04
90,1;1,04
90,11;1,04
90,12;1,04
90,13;1,04
90,14;1,04
90,15;1,04
90,16;1,04
90,17;1,04
90,18;1,04
90,19;1,04
90,2;1,04
90,21;1,04
90,22;1,04
90,23;1,04
90,24;1,04
90,25;1,04
90,26;1,04
90,27;1,04
90,28;1,04
90,29;1,04
90,3;1,04
90,31;1,04
90,32;1,04
90,33;1,04
90,34;1,04
90,35;1,04
90,36;1,04
90,37;1,04
90,38;1,04
90,39;1,04
90,4;1,04
90,41;1,04
90,42;1,04
90,43;1,04
90,44;1,04
90,45;1,04
90,46;1,04
90,47;1,04
90,48;1,04
90,49;1,04
90,5;1,04
90,51;1,04
90,52;1,04
90,53;1,04
90,54;1,04
90,55;1,04
90,56;1,04
90,57;1,04
90,58;1,04
90,59;1,04
90,6;1,04
90,61;1,04
90,62;1,04
90,63;1,04
90,64;1,04
90,65;1,04
90,66;1,04
90,67;1,04
90,68;1,04
90,69;1,04
90,7;1,04
90,71;1,04
90,72;1,04
90,73;1,04
90,74;1,04
90,75;1,04
90,76;1,04
90,77;1,04
90,78;1,04
90,79;1,04
90,8;1,04
90,81;1,04
90,82;1,04
90,83;1,04
90,84;1,04
90,85;1,04
90,86;1,04
90,87;1,04
90,88;1,04
90,89;1,04
90,9;1,04
90,91;1,04
90,92;1,04
90,93;1,04
90,94;1,04
90,95;1,04
90,96;1,04
90,97;1,04
90,98;1,04
90,99;1,04
91;1,04
91,01;1,04
91,02;1,04
91,03;1,04
91,04;1,04
91,05;1,04
91,06;1,04
91,07;1,04
91,08;1,04
91,09;1,04
91,1;1,04
91,11;1,04
91,12;1,04
91,13;1,04
91,14;1,04
91,15;1,04
91,16;1,04
91,17;1,04
91,18;1,04
91,19;1,04
91,2;1,04
91,21;1,04
91,22;1,04
91,23;1,04
91,24;1,04
91,25;1,04
91,26;1,04
91,27;1,04
91,28;1,04
91,29;1,04
91,3;1,04
91,31;1,04
91,32;1,04
91,33;1,04
91,34;1,04
91,35;1,04
91,36;1,04
91,37;1,04
91,38;1,04
91,39;1,04
91,4;1,04
91,41;1,04
91,42;1,04
91,43;1,04
91,44;1,04
91,45;1,04
91,46;1,04
91,47;1,04
91,48;1,04
91,49;1,04
91,5;1,04
91,51;1,04
91,52;1,04
91,53;1,04
91,54;1,04
91,55;1,04
91,56;1,04
91,57;1,04
91,58;1,04
91,59;1,04
91,6;1,04
91,61;1,04
91,62;1,04
91,63;1,04
91,64;1,04
91,65;1,04
91,66;1,04
91,67;1,04
91,68;1,04
91,69;1,04
91,7;1,04
91,71;1,04
91,72;1,04
91,73;1,04
91,74;1,04
91,75;1,04
91,76;1,04
91,77;1,04
91,78;1,04
91,79;1,04
91,8;1,04
91,81;1,04
91,82;1,04
91,83;1,04
91,84;1,04
91,85;1,04
91,86;1,04
91,87;1,04
91,88;1,04
91,89;1,04
91,9;1,04
91,91;1,04
91,92;1,04
91,93;1,04
91,94;1,04
91,95;1,04
91,96;1,04
91,97;1,04
91,98;1,04
91,99;1,04
92;1,04
92,01;1,04
92,02;1,04
92,03;1,04
92,04;1,04
92,05;1,04
92,06;1,04
92,07;1,04
92,08;1,04
92,09;1,04
92,1;1,04
92,11;1,04
92,12;1,04
92,13;1,04
92,14;1,04
92,15;1,04
92,16;1,04
92,17;1,04
92,18;1,04
92,19;1,04
92,2;1,04
92,21;1,04
92,22;1,04
92,23;1,04
92,24;1,04
92,25;1,04
92,26;1,04
92,27;1,04
92,28;1,04
92,29;1,04
92,3;1,04
92,31;1,04
92,32;1,04
92,33;1,04
92,34;1,04
92,35;1,04
92,36;1,04
92,37;1,04
92,38;1,04
92,39;1,04
92,4;1,04
92,41;1,04
92,42;1,04
92,43;1,04
92,44;1,04
92,45;1,04
92,46;1,04
92,47;1,04
92,48;1,04
92,49;1,04
92,5;1,04
92,51;1,04
92,52;1,04
92,53;1,04
92,54;1,04
92,55;1,04
92,56;1,04
92,57;1,04
92,58;1,04
92,59;1,04
92,6;1,04
92,61;1,04
92,62;1,04
92,63;1,04
92,64;1,04
92,65;1,04
92,66;1,04
92,67;1,04
92,68;1,04
92,69;1,04
92,7;1,04
92,71;1,04
92,72;1,04
92,73;1,04
92,74;1,04
92,75;1,04
92,76;1,04
92,77;1,04
92,78;1,04
92,79;1,04
92,8;1,04
92,81;1,04
92,82;1,04
92,83;1,04
92,84;1,04
92,85;1,04
92,86;1,04
92,87;1,04
92,88;1,04
92,89;1,04
92,9;1,04
92,91;1,04
92,92;1,04
92,93;1,04
92,94;1,04
92,95;1,04
92,96;1,04
92,97;1,04
92,98;1,04
92,99;1,04
93;1,04
93,01;1,04
93,02;1,04
93,03;1,04
93,04;1,04
93,05;1,04
93,06;1,04
93,07;1,04
93,08;1,04
93,09;1,04
93,1;1,04
93,11;1,04
93,12;1,04
93,13;1,04
93,14;1,04
93,15;1,04
93,16;1,04
93,17;1,04
93,18;1,04
93,19;1,04
93,2;1,04
93,21;1,04
93,22;1,04
93,23;1,04
93,24;1,04
93,25;1,04
93,26;1,04
93,27;1,04
93,28;1,04
93,29;1,04
93,3;1,04
93,31;1,04
93,32;1,04
93,33;1,04
93,34;1,04
93,35;1,04
93,36;1,04
93,37;1,04
93,38;1,04
93,39;1,04
93,4;1,04
93,41;1,04
93,42;1,04
93,43;1,04
93,44;1,04
93,45;1,04
93,46;1,04
93,47;1,04
93,48;1,04
93,49;1,04
93,5;1,04
93,51;1,04
93,52;1,04
93,53;1,04
93,54;1,04
93,55;1,04
93,56;1,04
93,57;1,04
93,58;1,04
93,59;1,04
93,6;1,04
93,61;1,04
93,62;1,04
93,63;1,04
93,64;1,04
93,65;1,04
93,66;1,04
93,67;1,04
93,68;1,04
93,69;1,04
93,7;1,04
93,71;1,04
93,72;1,04
93,73;1,04
93,74;1,04
93,75;1,04
93,76;1,04
93,77;1,04
93,78;1,04
93,79;1,04
93,8;1,04
93,81;1,04
93,82;1,04
93,83;1,04
93,84;1,04
93,85;1,04
93,86;1,04
93,87;1,04
93,88;1,04
93,89;1,04
93,9;1,04
93,91;1,04
93,92;1,04
93,93;1,04
93,94;1,04
93,95;1,04
93,96;1,04
93,97;1,04
93,98;1,04
93,99;1,04
94;1,04
94,01;1,04
94,02;1,04
94,03;1,04
94,04;1,04
94,05;1,04
94,06;1,04
94,07;1,04
94,08;1,04
94,09;1,04
94,1;1,04
94,11;1,04
94,12;1,04
94,13;1,04
94,14;1,04
94,15;1,04
94,16;1,04
94,17;1,04
94,18;1,04
94,19;1,04
94,2;1,04
94,21;1,04
94,22;1,04
94,23;1,04
94,24;1,04
94,25;1,04
94,26;1,04
94,27;1,04
94,28;1,04
94,29;1,04
94,3;1,04
94,31;1,04
94,32;1,04
94,33;1,04
94,34;1,04
94,35;1,04
94,36;1,04
94,37;1,04
94,38;1,04
94,39;1,04
94,4;1,04
94,41;1,04
94,42;1,04
94,43;1,04
94,44;1,04
94,45;1,04
94,46;1,04
94,47;1,04
94,48;1,04
94,49;1,04
94,5;1,04
94,51;1,04
94,52;1,04
94,53;1,04
94,54;1,04
94,55;1,04
94,56;1,04
94,57;1,04
94,58;1,04
94,59;1,04
94,6;1,04
94,61;1,04
94,62;1,04
94,63;1,04
94,64;1,04
94,65;1,04
94,66;1,04
94,67;1,04
94,68;1,04
94,69;1,04
94,7;1,04
94,71;1,04
94,72;1,04
94,73;1,04
94,74;1,04
94,75;1,04
94,76;1,04
94,77;1,04
94,78;1,04
94,79;1,04
94,8;1,04
94,81;1,04
94,82;1,04
94,83;1,04
94,84;1,04
94,85;1,04
94,86;1,04
94,87;1,04
94,88;1,04
94,89;1,04
94,9;1,04
94,91;1,04
94,92;1,04
94,93;1,04
94,94;1,04
94,95;1,04
94,96;1,04
94,97;1,04
94,98;1,04
94,99;1,04
95;1,04
95,01;1,04
95,02;1,04
95,03;1,04
95,04;1,04
95,05;1,04
95,06;1,04
95,07;1,04
95,08;1,04
95,09;1,04
95,1;1,04
95,11;1,04
95,12;1,04
95,13;1,04
95,14;1,04
95,15;1,04
95,16;1,04
95,17;1,04
95,18;1,04
95,19;1,04
95,2;1,04
95,21;1,04
95,22;1,04
95,23;1,04
95,24;1,04
95,25;1,04
95,26;1,04
95,27;1,04
95,28;1,04
95,29;1,04
95,3;1,04
95,31;1,04
95,32;1,04
95,33;1,04
95,34;1,04
95,35;1,04
95,36;1,04
95,37;1,04
95,38;1,04
95,39;1,04
95,4;1,04
95,41;1,04
95,42;1,04
95,43;1,04
95,44;1,04
95,45;1,04
95,46;1,04
95,47;1,04
95,48;1,04
95,49;1,04
95,5;1,04
95,51;1,04
95,52;1,04
95,53;1,04
95,54;1,04
95,55;1,04
95,56;1,04
95,57;1,04
95,58;1,04
95,59;1,04
95,6;1,04
95,61;1,04
95,62;1,04
95,63;1,04
95,64;1,04
95,65;1,04
95,66;1,04
95,67;1,04
95,68;1,04
95,69;1,04
95,7;1,04
95,71;1,04
95,72;1,04
95,73;1,04
95,74;1,04
95,75;1,04
95,76;1,04
95,77;1,04
95,78;1,04
95,79;1,04
95,8;1,04
95,81;1,04
95,82;1,04
95,83;1,04
95,84;1,04
95,85;1,04
95,86;1,04
95,87;1,04
95,88;1,04
95,89;1,04
95,9;1,04
95,91;1,04
95,92;1,04
95,93;1,04
95,94;1,04
95,95;1,04
95,96;1,04
95,97;1,04
95,98;1,04
95,99;1,04
96;1,04
96,01;1,04
96,02;1,04
96,03;1,04
96,04;1,04
96,05;1,04
96,06;1,04
96,07;1,04
96,08;1,04
96,09;1,04
96,1;1,04
96,11;1,04
96,12;1,04
96,13;1,04
96,14;1,04
96,15;1,04
96,16;1,04
96,17;1,04
96,18;1,04
96,19;1,04
96,2;1,04
96,21;1,04
96,22;1,04
96,23;1,04
96,24;1,04
96,25;1,04
96,26;1,04
96,27;1,04
96,28;1,04
96,29;1,04
96,3;1,04
96,31;1,04
96,32;1,04
96,33;1,04
96,34;1,04
96,35;1,04
96,36;1,04
96,37;1,04
96,38;1,04
96,39;1,04
96,4;1,04
96,41;1,04
96,42;1,04
96,43;1,04
96,44;1,04
96,45;1,04
96,46;1,04
96,47;1,04
96,48;1,04
96,49;1,04
96,5;1,04
96,51;1,04
96,52;1,04
96,53;1,04
96,54;1,04
96,55;1,04
96,56;1,04
96,57;1,04
96,58;1,04
96,59;1,04
96,6;1,04
96,61;1,04
96,62;1,04
96,63;1,04
96,64;1,04
96,65;1,04
96,66;1,04
96,67;1,04
96,68;1,04
96,69;1,04
96,7;1,04
96,71;1,04
96,72;1,04
96,73;1,04
96,74;1,04
96,75;1,04
96,76;1,04
96,77;1,04
96,78;1,04
96,79;1,04
96,8;1,04
96,81;1,04
96,82;1,04
96,83;1,04
96,84;1,04
96,85;1,04
96,86;1,04
96,87;1,04
96,88;1,04
96,89;1,04
96,9;1,04
96,91;1,04
96,92;1,04
96,93;1,04
96,94;1,04
96,95;1,04
96,96;1,04
96,97;1,04
96,98;1,04
96,99;1,04
97;1,04
97,01;1,04
97,02;1,04
97,03;1,04
97,04;1,04
97,05;1,04
97,06;1,04
97,07;1,04
97,08;1,04
97,09;1,04
97,1;1,04
97,11;1,04
97,12;1,04
97,13;1,04
97,14;1,04
97,15;1,04
97,16;1,04
97,17;1,04
97,18;1,04
97,19;1,04
97,2;1,04
97,21;1,04
97,22;1,04
97,23;1,04
97,24;1,04
97,25;1,04
97,26;1,04
97,27;1,04
97,28;1,04
97,29;1,04
97,3;1,04
97,31;1,04
97,32;1,04
97,33;1,04
97,34;1,04
97,35;1,04
97,36;1,04
97,37;1,04
97,38;1,04
97,39;1,04
97,4;1,04
97,41;1,04
97,42;1,04
97,43;1,04
97,44;1,04
97,45;1,04
97,46;1,04
97,47;1,04
97,48;1,04
97,49;1,04
97,5;1,04
97,51;1,04
97,52;1,04
97,53;1,04
97,54;1,04
97,55;1,04
97,56;1,04
97,57;1,04
97,58;1,04
97,59;1,04
97,6;1,04
97,61;1,04
97,62;1,04
97,63;1,04
97,64;1,04
97,65;1,04
97,66;1,04
97,67;1,04
97,68;1,04
97,69;1,04
97,7;1,04
97,71;1,04
97,72;1,04
97,73;1,04
97,74;1,04
97,75;1,04
97,76;1,04
97,77;1,04
97,78;1,04
97,79;1,04
97,8;1,04
97,81;1,04
97,82;1,04
97,83;1,04
97,84;1,04
97,85;1,04
97,86;1,04
97,87;1,04
97,88;1,04
97,89;1,04
97,9;1,04
97,91;1,04
97,92;1,04
97,93;1,04
97,94;1,04
97,95;1,04
97,96;1,04
97,97;1,04
97,98;1,04
97,99;1,04
98;1,04
98,01;1,04
98,02;1,04
98,03;1,04
98,04;1,04
98,05;1,04
98,06;1,04
98,07;1,04
98,08;1,04
98,09;1,04
98,1;1,04
98,11;1,04
98,12;1,04
98,13;1,04
98,14;1,04
98,15;1,04
98,16;1,04
98,17;1,04
98,18;1,04
98,19;1,04
98,2;1,04
98,21;1,04
98,22;1,04
98,23;1,04
98,24;1,04
98,25;1,04
98,26;1,04
98,27;1,04
98,28;1,04
98,29;1,04
98,3;1,04
98,31;1,04
98,32;1,04
98,33;1,04
98,34;1,04
98,35;1,04
98,36;1,04
98,37;1,04
98,38;1,04
98,39;1,04
98,4;1,04
98,41;1,04
98,42;1,04
98,43;1,04
98,44;1,04
98,45;1,04
98,46;1,04
98,47;1,04
98,48;1,04
98,49;1,04
98,5;1,04
98,51;1,04
98,52;1,04
98,53;1,04
98,54;1,04
98,55;1,04
98,56;1,04
98,57;1,04
98,58;1,04
98,59;1,04
98,6;1,04
98,61;1,04
98,62;1,04
98,63;1,04
98,64;1,04
98,65;1,04
98,66;1,04
98,67;1,04
98,68;1,04
98,69;1,04
98,7;1,04
98,71;1,04
98,72;1,04
98,73;1,04
98,74;1,04
98,75;1,04
98,76;1,04
98,77;1,04
98,78;1,04
98,79;1,04
98,8;1,04
98,81;1,04
98,82;1,04
98,83;1,04
98,84;1,04
98,85;1,04
98,86;1,04
98,87;1,04
98,88;1,04
98,89;1,04
98,9;1,04
98,91;1,04
98,92;1,04
98,93;1,04
98,94;1,04
98,95;1,04
98,96;1,04
98,97;1,04
98,98;1,04
98,99;1,04
99;1,04
99,01;1,04
99,02;1,04
99,03;1,04
99,04;1,04
99,05;1,04
99,06;1,04
99,07;1,04
99,08;1,04
99,09;1,04
99,1;1,04
99,11;1,04
99,12;1,04
99,13;1,04
99,14;1,04
99,15;1,04
99,16;1,04
99,17;1,04
99,18;1,04
99,19;1,04
99,2;1,04
99,21;1,04
99,22;1,04
99,23;1,04
99,24;1,04
99,25;1,04
99,26;1,04
99,27;1,04
99,28;1,04
99,29;1,04
99,3;1,04
99,31;1,04
99,32;1,04
99,33;1,04
99,34;1,04
99,35;1,04
99,36;1,04
99,37;1,04
99,38;1,04
99,39;1,04
99,4;1,04
99,41;1,04
99,42;1,04
99,43;1,04
99,44;1,04
99,45;1,04
99,46;1,04
99,47;1,04
99,48;1,04
99,49;1,04
99,5;1,04
99,51;1,04
99,52;1,04
99,53;1,04
99,54;1,04
99,55;1,04
99,56;1,04
99,57;1,04
99,58;1,04
99,59;1,04
99,6;1,04
99,61;1,04
99,62;1,04
99,63;1,04
99,64;1,04
99,65;1,04
99,66;1,04
99,67;1,04
99,68;1,04
99,69;1,04
99,7;1,04
99,71;1,04
99,72;1,04
99,73;1,04
99,74;1,04
99,75;1,04
99,76;1,04
99,77;1,04
99,78;1,04
99,79;1,04
99,8;1,04
99,81;1,04
99,82;1,04
99,83;1,04
99,84;1,04
99,85;1,04
99,86;1,04
99,87;1,04
99,88;1,04
99,89;1,04
99,9;1,04
99,91;1,04
99,92;1,04
99,93;1,04
99,94;1,04
99,95;1,04
99,96;1,04
99,97;1,04
99,98;1,04
99,99;1,04
100;1,04
